Time,ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Heat Load [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load [W],ZONE1_FRONTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Heat Load [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Heat Load [W],ZONE1_REARPERIMETER::Des Latent Cool Load [W],ZONE1_REARPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Heat Load [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load [W],ZONE1_LEFTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_CORE::Des Latent Heat Load [W],ZONE1_CORE::Des Latent Cool Load [W],ZONE1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE1_CORE::Des Heat Load No DOAS [W],ZONE1_CORE::Des Sens Cool Load No DOAS [W],ZONE1_CORE::Des Latent Heat Load No DOAS [W],ZONE1_CORE::Des Latent Cool Load No DOAS [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,1.970472E+02,0.000000E+00,8.282929E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.132872E+01,5.444205E+01,1.988794E+02,0.000000E+00,8.359942E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.132933E+01,5.444161E+01,6.315571E+02,1.150032E+01,2.654766E-02,9.446395E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399979E+01,4.950638E+01,6.377189E+02,1.325130E+02,2.680667E-02,1.087663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181825E+03,0.000000E+00,4.967831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.175189E+01,5.522891E+01
07:50:00,1.970475E+02,0.000000E+00,8.282942E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.150997E+01,5.384079E+01,1.988797E+02,0.000000E+00,8.359955E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.151063E+01,5.384022E+01,6.316118E+02,2.260563E+01,2.654996E-02,1.856161E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950578E+01,6.377743E+02,1.596350E+02,2.680900E-02,1.310281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181835E+03,0.000000E+00,4.967871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.194055E+01,5.459627E+01
08:00:00,1.970478E+02,0.000000E+00,8.282954E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.169859E+01,5.322302E+01,1.988800E+02,0.000000E+00,8.359967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.169928E+01,5.322235E+01,6.316665E+02,3.797608E+01,2.655225E-02,3.117764E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.378296E+02,1.890543E+02,2.681132E-02,1.551754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181844E+03,0.000000E+00,4.967911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.213296E+01,5.395942E+01
08:10:00,1.970481E+02,0.000000E+00,8.282967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.189243E+01,5.259644E+01,1.988803E+02,0.000000E+00,8.359980E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.189316E+01,5.259567E+01,6.317211E+02,5.637514E+01,2.655455E-02,4.627954E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.378850E+02,2.178743E+02,2.681365E-02,1.788307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181854E+03,0.000000E+00,4.967951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.232662E+01,5.332685E+01
08:20:00,1.970484E+02,0.000000E+00,8.282979E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.209032E+01,5.196535E+01,1.988806E+02,0.000000E+00,8.359993E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.209107E+01,5.196452E+01,6.317756E+02,7.776859E+01,2.655684E-02,6.383925E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.379402E+02,2.458277E+02,2.681597E-02,2.017748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181863E+03,0.000000E+00,4.967990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.252061E+01,5.270160E+01
08:30:00,1.970487E+02,0.000000E+00,8.282991E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.229114E+01,5.133359E+01,1.988808E+02,0.000000E+00,8.360005E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.229191E+01,5.133271E+01,6.318298E+02,1.034804E+02,2.655912E-02,8.493666E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.379950E+02,2.723510E+02,2.681828E-02,2.235451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181873E+03,0.000000E+00,4.968030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.271444E+01,5.208507E+01
08:40:00,1.970490E+02,0.000000E+00,8.283004E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.249435E+01,5.070311E+01,1.988811E+02,0.000000E+00,8.360018E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.249514E+01,5.070220E+01,6.318836E+02,1.220283E+02,2.656138E-02,1.001605E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.380495E+02,2.975758E+02,2.682057E-02,2.442495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181882E+03,0.000000E+00,4.968070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.290874E+01,5.147519E+01
08:50:00,1.970493E+02,0.000000E+00,8.283016E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.269823E+01,5.007931E+01,1.988814E+02,0.000000E+00,8.360030E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.269903E+01,5.007837E+01,6.319370E+02,1.434500E+02,2.656363E-02,1.177434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.381035E+02,3.216088E+02,2.682284E-02,2.639758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181891E+03,0.000000E+00,4.968110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.310243E+01,5.087525E+01
09:00:00,1.970496E+02,0.000000E+00,8.283029E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.290297E+01,4.946157E+01,1.988817E+02,0.000000E+00,8.360043E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.290378E+01,4.946062E+01,6.319899E+02,1.636625E+02,2.656585E-02,1.343338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.381571E+02,3.446871E+02,2.682509E-02,2.829184E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181901E+03,0.000000E+00,4.968149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.329484E+01,5.028703E+01
09:10:00,1.970499E+02,0.000000E+00,8.283041E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.310717E+01,4.885399E+01,1.988820E+02,0.000000E+00,8.360055E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.310798E+01,4.885305E+01,6.320423E+02,1.838831E+02,2.656805E-02,1.509309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.382102E+02,3.667554E+02,2.682732E-02,3.010320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181910E+03,0.000000E+00,4.968188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.348557E+01,4.971150E+01
09:20:00,1.970502E+02,0.000000E+00,8.283053E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.331021E+01,4.825816E+01,1.988823E+02,0.000000E+00,8.360068E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.331102E+01,4.825724E+01,6.320944E+02,2.040559E+02,2.657024E-02,1.674886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.382629E+02,3.877525E+02,2.682954E-02,3.182664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181919E+03,0.000000E+00,4.968227E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.367433E+01,4.914923E+01
09:30:00,1.970505E+02,0.000000E+00,8.283066E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.351169E+01,4.767502E+01,1.988826E+02,0.000000E+00,8.360080E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.351250E+01,4.767412E+01,6.321463E+02,2.224359E+02,2.657242E-02,1.825749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.383154E+02,4.080439E+02,2.683175E-02,3.349215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181929E+03,1.053345E+01,4.968265E-02,8.747779E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.386105E+01,4.860007E+01
09:40:00,1.970508E+02,0.000000E+00,8.283078E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.371131E+01,4.710508E+01,1.988829E+02,0.000000E+00,8.360092E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.371211E+01,4.710421E+01,6.321980E+02,2.398442E+02,2.657460E-02,1.968636E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.383679E+02,4.272196E+02,2.683395E-02,3.506608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181938E+03,4.769217E+01,4.968304E-02,3.924891E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399948E+01,4.820342E+01
09:50:00,1.970511E+02,2.972560E+00,8.283090E-03,2.459709E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.390383E+01,4.656265E+01,1.988832E+02,3.028306E+00,8.360105E-03,2.505671E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.390462E+01,4.656183E+01,6.322497E+02,2.566598E+02,2.657677E-02,2.106658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.384203E+02,4.447519E+02,2.683615E-02,3.650513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181947E+03,7.366928E+01,4.968342E-02,6.057074E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.822619E+01
10:00:00,1.970514E+02,8.064063E+00,8.283102E-03,6.638994E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399946E+01,4.632764E+01,1.988835E+02,8.157375E+00,8.360117E-03,6.715792E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399946E+01,4.632929E+01,6.323014E+02,2.724723E+02,2.657894E-02,2.236447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.384726E+02,4.602233E+02,2.683835E-02,3.777502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181956E+03,1.068366E+02,4.968380E-02,8.779426E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.825480E+01
10:10:00,1.970516E+02,1.256322E+01,8.283114E-03,1.033185E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.639872E+01,1.988838E+02,1.270209E+01,8.360129E-03,1.044604E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400013E+01,4.640043E+01,6.323531E+02,2.871120E+02,2.658112E-02,2.356609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.385249E+02,4.734863E+02,2.684055E-02,3.886365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181965E+03,1.418434E+02,4.968417E-02,1.165277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.828604E+01
10:20:00,1.970519E+02,1.774476E+01,8.283126E-03,1.458480E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400012E+01,4.648474E+01,1.988841E+02,1.793244E+01,8.360141E-03,1.473906E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400012E+01,4.648645E+01,6.324047E+02,3.006018E+02,2.658329E-02,2.467332E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.385772E+02,4.845718E+02,2.684275E-02,3.977354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181974E+03,1.785960E+02,4.968455E-02,1.466939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.831877E+01
10:30:00,1.970522E+02,2.325213E+01,8.283138E-03,1.910519E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.657675E+01,1.988844E+02,2.349166E+01,8.360153E-03,1.930200E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400013E+01,4.657843E+01,6.324564E+02,3.145347E+02,2.658546E-02,2.581693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.386295E+02,4.922604E+02,2.684495E-02,4.040462E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.181983E+03,2.066864E+02,4.968493E-02,1.696484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.835229E+01
10:40:00,1.970525E+02,2.902162E+01,8.283150E-03,2.384072E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.667172E+01,1.988847E+02,2.931543E+01,8.360165E-03,2.408208E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.667336E+01,6.325080E+02,3.280379E+02,2.658763E-02,2.692528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.386818E+02,4.976589E+02,2.684715E-02,4.084773E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.181992E+03,2.097116E+02,4.968531E-02,1.721300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.838643E+01
10:50:00,1.970528E+02,3.209510E+01,8.283162E-03,2.634353E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.676809E+01,1.988849E+02,3.239000E+01,8.360177E-03,2.658559E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400014E+01,4.676969E+01,6.325596E+02,3.409140E+02,2.658980E-02,2.798214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.387341E+02,5.015598E+02,2.684934E-02,4.116792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182001E+03,2.255003E+02,4.968568E-02,1.850892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.842096E+01
11:00:00,1.970531E+02,3.333199E+01,8.283173E-03,2.735852E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.686537E+01,1.988852E+02,3.364878E+01,8.360189E-03,2.761854E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.686693E+01,6.326112E+02,3.551150E+02,2.659197E-02,2.914776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.387864E+02,5.040148E+02,2.685154E-02,4.136942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.182009E+03,2.357849E+02,4.968606E-02,1.935307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.845575E+01
11:10:00,1.970533E+02,3.541206E+01,8.283185E-03,2.906581E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.696339E+01,1.988855E+02,3.574507E+01,8.360201E-03,2.933915E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.696491E+01,6.326629E+02,3.741209E+02,2.659414E-02,3.070776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.388387E+02,5.050587E+02,2.685374E-02,4.145510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182018E+03,2.459553E+02,4.968643E-02,2.018785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.849073E+01
11:20:00,1.970536E+02,3.703575E+01,8.283197E-03,3.039851E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.706170E+01,1.988858E+02,3.738387E+01,8.360213E-03,3.068424E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.706318E+01,6.327145E+02,4.013848E+02,2.659631E-02,3.294557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.388909E+02,5.047232E+02,2.685594E-02,4.142757E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182027E+03,2.561942E+02,4.968681E-02,2.102825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.852587E+01
11:30:00,1.970539E+02,3.854936E+01,8.283209E-03,3.164086E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.715967E+01,1.988861E+02,3.891158E+01,8.360225E-03,3.193817E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.716111E+01,6.327661E+02,4.384949E+02,2.659848E-02,3.599156E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.389432E+02,5.043080E+02,2.685813E-02,4.139349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182036E+03,2.664822E+02,4.968719E-02,2.187268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.856112E+01
11:40:00,1.970542E+02,4.001924E+01,8.283220E-03,3.284733E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400014E+01,4.725678E+01,1.988864E+02,4.039520E+01,8.360236E-03,3.315591E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400014E+01,4.725818E+01,6.328176E+02,4.893914E+02,2.660064E-02,4.016914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.389954E+02,5.029460E+02,2.686033E-02,4.128169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182045E+03,2.772644E+02,4.968756E-02,2.275768E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.859645E+01
11:50:00,1.970545E+02,4.141151E+01,8.283232E-03,3.399008E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400013E+01,4.735274E+01,1.988866E+02,4.180054E+01,8.360248E-03,3.430939E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.735409E+01,6.328688E+02,5.571522E+02,2.660280E-02,4.573093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.390472E+02,5.002950E+02,2.686251E-02,4.106410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.182054E+03,2.884993E+02,4.968794E-02,2.367983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.863184E+01
12:00:00,1.970547E+02,4.270395E+01,8.283244E-03,3.505090E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.744720E+01,1.988869E+02,4.310518E+01,8.360260E-03,3.538023E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.744851E+01,6.329197E+02,6.420558E+02,2.660493E-02,5.269979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.390987E+02,4.964964E+02,2.686467E-02,4.075231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.182063E+03,3.000550E+02,4.968831E-02,2.462831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.866721E+01
12:10:00,1.970550E+02,4.359124E+01,8.283256E-03,3.577919E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400013E+01,4.753982E+01,1.988872E+02,4.400056E+01,8.360272E-03,3.611515E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400013E+01,4.754109E+01,6.329701E+02,6.497545E+02,2.660705E-02,5.333170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.391498E+02,4.913632E+02,2.686682E-02,4.033098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182072E+03,3.037271E+02,4.968869E-02,2.492972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400006E+01,4.870245E+01
12:20:00,1.970553E+02,4.425259E+01,8.283267E-03,3.632202E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400012E+01,4.762834E+01,1.988875E+02,4.466784E+01,8.360284E-03,3.666286E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400012E+01,4.762957E+01,6.330201E+02,6.309299E+02,2.660916E-02,5.178658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.392005E+02,4.850106E+02,2.686895E-02,3.980956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182081E+03,3.047504E+02,4.968906E-02,2.501371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.873481E+01
12:30:00,1.970556E+02,4.477212E+01,8.283279E-03,3.674846E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400011E+01,4.771248E+01,1.988878E+02,4.519197E+01,8.360296E-03,3.709307E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400011E+01,4.771366E+01,6.330697E+02,6.016517E+02,2.661124E-02,4.938344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.392507E+02,4.775327E+02,2.687106E-02,3.919578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182090E+03,3.044320E+02,4.968943E-02,2.498758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.876441E+01
12:40:00,1.970558E+02,4.513070E+01,8.283291E-03,3.704279E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400011E+01,4.779299E+01,1.988880E+02,4.555361E+01,8.360307E-03,3.738991E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400011E+01,4.779413E+01,6.331190E+02,5.592879E+02,2.661331E-02,4.590623E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.393007E+02,4.689490E+02,2.687316E-02,3.849123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182098E+03,3.024060E+02,4.968980E-02,2.482129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.879241E+01
12:50:00,1.970561E+02,4.533394E+01,8.283302E-03,3.720963E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400011E+01,4.787036E+01,1.988883E+02,4.575842E+01,8.360319E-03,3.755803E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400011E+01,4.787146E+01,6.331681E+02,5.013773E+02,2.661538E-02,4.115294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.393504E+02,4.593255E+02,2.687525E-02,3.770133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182107E+03,2.986369E+02,4.969016E-02,2.451193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.881942E+01
13:00:00,1.970564E+02,4.538232E+01,8.283314E-03,3.724935E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400010E+01,4.794474E+01,1.988886E+02,4.580688E+01,8.360331E-03,3.759782E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400010E+01,4.794580E+01,6.332171E+02,4.257846E+02,2.661744E-02,3.494830E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.394001E+02,4.487815E+02,2.687734E-02,3.683589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182116E+03,2.930492E+02,4.969052E-02,2.405331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400005E+01,4.884561E+01
13:10:00,1.970567E+02,4.558497E+01,8.283325E-03,3.741570E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400010E+01,4.801609E+01,1.988889E+02,4.601140E+01,8.360342E-03,3.776571E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400010E+01,4.801711E+01,6.332661E+02,4.233594E+02,2.661949E-02,3.474924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.394497E+02,4.375844E+02,2.687942E-02,3.591682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182124E+03,2.936201E+02,4.969088E-02,2.410017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.887097E+01
13:20:00,1.970569E+02,4.576835E+01,8.283337E-03,3.756623E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400009E+01,4.808433E+01,1.988891E+02,4.619650E+01,8.360354E-03,3.791765E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400009E+01,4.808532E+01,6.333150E+02,4.398716E+02,2.662155E-02,3.610456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.394992E+02,4.257351E+02,2.688151E-02,3.494424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182133E+03,2.949052E+02,4.969124E-02,2.420566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.889543E+01
13:30:00,1.970572E+02,4.583874E+01,8.283348E-03,3.762401E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400009E+01,4.814939E+01,1.988894E+02,4.626753E+01,8.360365E-03,3.797597E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400009E+01,4.815033E+01,6.333639E+02,4.560571E+02,2.662361E-02,3.743306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.395488E+02,4.131860E+02,2.688359E-02,3.391421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182141E+03,2.953748E+02,4.969160E-02,2.424420E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.891894E+01
13:40:00,1.970575E+02,4.607016E+01,8.283359E-03,3.781398E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400008E+01,4.821123E+01,1.988897E+02,4.650146E+01,8.360377E-03,3.816799E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400008E+01,4.821214E+01,6.334128E+02,4.718425E+02,2.662566E-02,3.872872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.395983E+02,4.563354E+02,2.688567E-02,3.745590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.182150E+03,3.017713E+02,4.969195E-02,2.476923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.894146E+01
13:50:00,1.970577E+02,4.620867E+01,8.283370E-03,3.792768E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400008E+01,4.827099E+01,1.988900E+02,4.664157E+01,8.360388E-03,3.828300E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400008E+01,4.827187E+01,6.334617E+02,4.868283E+02,2.662772E-02,3.995876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.396479E+02,5.114946E+02,2.688775E-02,4.198336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182158E+03,3.073707E+02,4.969231E-02,2.522882E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.896450E+01
14:00:00,1.970580E+02,4.617941E+01,8.283382E-03,3.790367E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400008E+01,4.832833E+01,1.988902E+02,4.661229E+01,8.360400E-03,3.825898E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400008E+01,4.832918E+01,6.335105E+02,5.008385E+02,2.662977E-02,4.110871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.396974E+02,5.507138E+02,2.688984E-02,4.520246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182167E+03,3.110583E+02,4.969267E-02,2.553150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400004E+01,4.898740E+01
14:10:00,1.970583E+02,4.599065E+01,8.283393E-03,3.774875E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400007E+01,4.838257E+01,1.988905E+02,4.642200E+01,8.360411E-03,3.810280E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400007E+01,4.838339E+01,6.335594E+02,5.137824E+02,2.663183E-02,4.217114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.397469E+02,5.791385E+02,2.689192E-02,4.753556E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182175E+03,3.132544E+02,4.969302E-02,2.571176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400004E+01,4.900922E+01
14:20:00,1.970585E+02,4.564602E+01,8.283404E-03,3.746590E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400007E+01,4.843341E+01,1.988908E+02,4.607437E+01,8.360422E-03,3.781748E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400007E+01,4.843420E+01,6.336083E+02,5.256249E+02,2.663388E-02,4.314317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.397964E+02,5.996690E+02,2.689400E-02,4.922069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.182184E+03,3.140908E+02,4.969338E-02,2.578042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400004E+01,4.902961E+01
14:30:00,1.970588E+02,4.516826E+01,8.283415E-03,3.707377E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.848087E+01,1.988910E+02,4.559235E+01,8.360433E-03,3.742186E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.848163E+01,6.336572E+02,5.362730E+02,2.663593E-02,4.401717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.398460E+02,6.157538E+02,2.689608E-02,5.054093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182192E+03,3.138742E+02,4.969373E-02,2.576264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.904856E+01
14:40:00,1.970591E+02,4.431218E+01,8.283426E-03,3.637112E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.852516E+01,1.988913E+02,4.472813E+01,8.360445E-03,3.671253E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.852590E+01,6.337061E+02,5.453839E+02,2.663799E-02,4.476499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.398955E+02,5.749207E+02,2.689816E-02,4.718936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182201E+03,3.063413E+02,4.969409E-02,2.514434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.906623E+01
14:50:00,1.970593E+02,4.334303E+01,8.283437E-03,3.557566E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.856655E+01,1.988916E+02,4.374985E+01,8.360456E-03,3.590957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400006E+01,4.856727E+01,6.337549E+02,5.531662E+02,2.664004E-02,4.540376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.399450E+02,5.230598E+02,2.690024E-02,4.293263E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182209E+03,2.983595E+02,4.969445E-02,2.448921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.908279E+01
15:00:00,1.970596E+02,4.232828E+01,8.283448E-03,3.474277E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.860529E+01,1.988918E+02,4.272559E+01,8.360467E-03,3.506888E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400005E+01,4.860599E+01,6.338037E+02,5.597183E+02,2.664209E-02,4.594155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.399944E+02,4.885078E+02,2.690232E-02,4.009660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.182218E+03,2.910601E+02,4.969480E-02,2.389008E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.909841E+01
