Time,ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Heat Load [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load [W],ZONE1_FRONTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Heat Load [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Heat Load [W],ZONE1_REARPERIMETER::Des Latent Cool Load [W],ZONE1_REARPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Heat Load [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load [W],ZONE1_LEFTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_CORE::Des Latent Heat Load [W],ZONE1_CORE::Des Latent Cool Load [W],ZONE1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE1_CORE::Des Heat Load No DOAS [W],ZONE1_CORE::Des Sens Cool Load No DOAS [W],ZONE1_CORE::Des Latent Heat Load No DOAS [W],ZONE1_CORE::Des Latent Cool Load No DOAS [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,1.744193E+02,0.000000E+00,7.331759E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.070831E+01,5.995012E+01,1.760395E+02,0.000000E+00,7.399864E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.070826E+01,5.995071E+01,6.247376E+02,0.000000E+00,2.626100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.161200E+01,5.721728E+01,6.308711E+02,0.000000E+00,2.651882E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.151668E+01,5.755204E+01,1.078037E+03,0.000000E+00,4.531553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.087087E+01,5.946638E+01
00:20:00,1.744145E+02,0.000000E+00,7.331555E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.065049E+01,6.016409E+01,1.760346E+02,0.000000E+00,7.399657E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.065045E+01,6.016465E+01,6.235534E+02,0.000000E+00,2.621122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.155878E+01,5.740392E+01,6.296706E+02,0.000000E+00,2.646836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.146426E+01,5.773708E+01,1.077860E+03,0.000000E+00,4.530811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.081381E+01,5.967554E+01
00:30:00,1.744096E+02,0.000000E+00,7.331351E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.059516E+01,6.036968E+01,1.760297E+02,0.000000E+00,7.399451E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.059513E+01,6.037021E+01,6.223726E+02,0.000000E+00,2.616158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.150663E+01,5.758748E+01,6.284735E+02,0.000000E+00,2.641804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.141300E+01,5.791869E+01,1.077684E+03,0.000000E+00,4.530070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.075892E+01,5.987757E+01
00:40:00,1.744048E+02,0.000000E+00,7.331147E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.054189E+01,6.056834E+01,1.760248E+02,0.000000E+00,7.399246E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.054186E+01,6.056884E+01,6.211953E+02,0.000000E+00,2.611210E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.145534E+01,5.776864E+01,6.272800E+02,0.000000E+00,2.636787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.136265E+01,5.809767E+01,1.077508E+03,0.000000E+00,4.529332E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.070597E+01,6.007319E+01
00:50:00,1.743999E+02,0.000000E+00,7.330944E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.049047E+01,6.076079E+01,1.760199E+02,0.000000E+00,7.399041E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.049045E+01,6.076127E+01,6.200215E+02,0.000000E+00,2.606276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.140469E+01,5.794818E+01,6.260900E+02,0.000000E+00,2.631785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.131298E+01,5.827487E+01,1.077333E+03,0.000000E+00,4.528595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.065477E+01,6.026301E+01
01:00:00,1.743951E+02,0.000000E+00,7.330742E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.044078E+01,6.094744E+01,1.760151E+02,0.000000E+00,7.398836E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.044076E+01,6.094790E+01,6.188513E+02,0.000000E+00,2.601356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.135455E+01,5.812654E+01,6.249035E+02,0.000000E+00,2.626797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.126384E+01,5.845077E+01,1.077158E+03,0.000000E+00,4.527861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.060518E+01,6.044750E+01
01:10:00,1.743954E+02,0.000000E+00,7.330753E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.039315E+01,6.112695E+01,1.760153E+02,0.000000E+00,7.398847E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.039314E+01,6.112738E+01,6.189142E+02,0.000000E+00,2.601621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.130496E+01,5.830352E+01,6.249673E+02,0.000000E+00,2.627065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.121527E+01,5.862522E+01,1.077168E+03,0.000000E+00,4.527900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.055724E+01,6.062646E+01
01:20:00,1.743956E+02,0.000000E+00,7.330763E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.034749E+01,6.129957E+01,1.760156E+02,0.000000E+00,7.398858E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.034749E+01,6.129999E+01,6.189768E+02,0.000000E+00,2.601884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.125722E+01,5.847451E+01,6.250306E+02,0.000000E+00,2.627331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.116855E+01,5.879357E+01,1.077177E+03,0.000000E+00,4.527940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.051101E+01,6.079963E+01
01:30:00,1.743959E+02,0.000000E+00,7.330774E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.030357E+01,6.146615E+01,1.760158E+02,0.000000E+00,7.398869E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.030358E+01,6.146654E+01,6.190389E+02,0.000000E+00,2.602145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.121155E+01,5.863858E+01,6.250935E+02,0.000000E+00,2.627596E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.112392E+01,5.895487E+01,1.077186E+03,0.000000E+00,4.527979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.046644E+01,6.096706E+01
01:40:00,1.743962E+02,0.000000E+00,7.330785E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.026123E+01,6.162723E+01,1.760161E+02,0.000000E+00,7.398880E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.026124E+01,6.162761E+01,6.191005E+02,0.000000E+00,2.602404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.116745E+01,5.879751E+01,6.251558E+02,0.000000E+00,2.627858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.108088E+01,5.911094E+01,1.077196E+03,0.000000E+00,4.528018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.042346E+01,6.112907E+01
01:50:00,1.743964E+02,0.000000E+00,7.330796E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.022079E+01,6.178150E+01,1.760164E+02,0.000000E+00,7.398890E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.022081E+01,6.178186E+01,6.191615E+02,0.000000E+00,2.602660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.112453E+01,5.895269E+01,6.252175E+02,0.000000E+00,2.628117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.103902E+01,5.926316E+01,1.077205E+03,0.000000E+00,4.528057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.038210E+01,6.128539E+01
02:00:00,1.743967E+02,0.000000E+00,7.330806E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.018157E+01,6.193155E+01,1.760166E+02,0.000000E+00,7.398901E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.018159E+01,6.193190E+01,6.192219E+02,0.000000E+00,2.602914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.108234E+01,5.910565E+01,6.252787E+02,0.000000E+00,2.628374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.099791E+01,5.941309E+01,1.077214E+03,0.000000E+00,4.528096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.034205E+01,6.143719E+01
02:10:00,1.743969E+02,0.000000E+00,7.330817E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.014376E+01,6.207660E+01,1.760169E+02,0.000000E+00,7.398912E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.014378E+01,6.207693E+01,6.192819E+02,0.000000E+00,2.603167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.104076E+01,5.925682E+01,6.253395E+02,0.000000E+00,2.628630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.095742E+01,5.956118E+01,1.077223E+03,0.000000E+00,4.528134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.030330E+01,6.158447E+01
02:20:00,1.743972E+02,0.000000E+00,7.330828E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.010752E+01,6.221595E+01,1.760171E+02,0.000000E+00,7.398923E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.010755E+01,6.221627E+01,6.193417E+02,0.000000E+00,2.603418E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.100046E+01,5.940379E+01,6.254000E+02,0.000000E+00,2.628884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.091817E+01,5.970509E+01,1.077232E+03,0.000000E+00,4.528172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.026591E+01,6.172694E+01
02:30:00,1.743974E+02,0.000000E+00,7.330838E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.007322E+01,6.234818E+01,1.760174E+02,0.000000E+00,7.398933E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007325E+01,6.234849E+01,6.194013E+02,0.000000E+00,2.603669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.096162E+01,5.954579E+01,6.254604E+02,0.000000E+00,2.629138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.088036E+01,5.984412E+01,1.077241E+03,0.000000E+00,4.528210E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.023003E+01,6.186403E+01
02:40:00,1.743977E+02,0.000000E+00,7.330849E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004015E+01,6.247600E+01,1.760176E+02,0.000000E+00,7.398944E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004018E+01,6.247630E+01,6.194609E+02,0.000000E+00,2.603919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.092375E+01,5.968460E+01,6.255207E+02,0.000000E+00,2.629392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.084351E+01,5.997999E+01,1.077250E+03,0.000000E+00,4.528247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.019537E+01,6.199677E+01
02:50:00,1.743979E+02,0.000000E+00,7.330859E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000840E+01,6.259896E+01,1.760179E+02,0.000000E+00,7.398955E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000844E+01,6.259925E+01,6.195204E+02,0.000000E+00,2.604169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.088658E+01,5.982126E+01,6.255810E+02,0.000000E+00,2.629645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.080736E+01,6.011360E+01,1.077259E+03,0.000000E+00,4.528285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.016195E+01,6.212509E+01
03:00:00,1.743982E+02,0.000000E+00,7.330869E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000019E+01,6.259167E+01,1.760181E+02,0.000000E+00,7.398965E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000019E+01,6.259218E+01,6.195799E+02,0.000000E+00,2.604419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.084997E+01,5.995616E+01,6.256412E+02,0.000000E+00,2.629898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.077181E+01,6.024531E+01,1.077268E+03,0.000000E+00,4.528322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.012972E+01,6.224908E+01
03:10:00,1.743984E+02,0.000000E+00,7.330880E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000018E+01,6.252691E+01,1.760184E+02,0.000000E+00,7.398975E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000018E+01,6.252746E+01,6.196394E+02,0.000000E+00,2.604669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.081462E+01,6.008675E+01,6.257015E+02,0.000000E+00,2.630151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.073746E+01,6.037290E+01,1.077277E+03,0.000000E+00,4.528359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.009909E+01,6.236719E+01
03:20:00,1.743987E+02,0.000000E+00,7.330890E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000020E+01,6.244831E+01,1.760186E+02,0.000000E+00,7.398986E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000020E+01,6.244891E+01,6.196989E+02,0.000000E+00,2.604919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.078069E+01,6.021239E+01,6.257617E+02,0.000000E+00,2.630405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.070440E+01,6.049596E+01,1.077286E+03,0.000000E+00,4.528396E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007020E+01,6.247884E+01
03:30:00,1.743989E+02,0.000000E+00,7.330900E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000023E+01,6.235891E+01,1.760189E+02,0.000000E+00,7.398996E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000023E+01,6.235955E+01,6.197584E+02,0.000000E+00,2.605169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.074772E+01,6.033476E+01,6.258219E+02,0.000000E+00,2.630658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.067220E+01,6.061610E+01,1.077294E+03,0.000000E+00,4.528433E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004292E+01,6.258449E+01
03:40:00,1.743991E+02,0.000000E+00,7.330910E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000025E+01,6.226121E+01,1.760191E+02,0.000000E+00,7.399006E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000025E+01,6.226190E+01,6.198178E+02,0.000000E+00,2.605419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.071559E+01,6.045428E+01,6.258821E+02,0.000000E+00,2.630911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.064088E+01,6.073322E+01,1.077303E+03,0.000000E+00,4.528470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.001723E+01,6.268412E+01
03:50:00,1.743994E+02,0.000000E+00,7.330921E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000026E+01,6.215629E+01,1.760194E+02,0.000000E+00,7.399017E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000026E+01,6.215701E+01,6.198773E+02,0.000000E+00,2.605669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.068411E+01,6.057165E+01,6.259424E+02,0.000000E+00,2.631164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.061031E+01,6.084781E+01,1.077312E+03,0.000000E+00,4.528507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000006E+01,6.274004E+01
04:00:00,1.743996E+02,0.000000E+00,7.330931E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000028E+01,6.204503E+01,1.760196E+02,0.000000E+00,7.399027E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000028E+01,6.204579E+01,6.199368E+02,0.000000E+00,2.605919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.065346E+01,6.068616E+01,6.260026E+02,0.000000E+00,2.631417E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.058053E+01,6.095964E+01,1.077321E+03,0.000000E+00,4.528544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000017E+01,6.270299E+01
04:10:00,1.743999E+02,0.000000E+00,7.330941E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000029E+01,6.192856E+01,1.760198E+02,0.000000E+00,7.399037E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000029E+01,6.192934E+01,6.199962E+02,0.000000E+00,2.606169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.062373E+01,6.079746E+01,6.260628E+02,0.000000E+00,2.631670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.055154E+01,6.106870E+01,1.077330E+03,0.000000E+00,4.528581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000011E+01,6.266265E+01
04:20:00,1.744001E+02,0.000000E+00,7.330951E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000029E+01,6.180826E+01,1.760201E+02,0.000000E+00,7.399047E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000029E+01,6.180907E+01,6.200555E+02,0.000000E+00,2.606419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.059540E+01,6.090376E+01,6.261228E+02,0.000000E+00,2.631923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.052386E+01,6.117309E+01,1.077338E+03,0.000000E+00,4.528618E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000014E+01,6.261831E+01
04:30:00,1.744003E+02,0.000000E+00,7.330961E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.168527E+01,1.760203E+02,0.000000E+00,7.399057E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.168611E+01,6.201145E+02,0.000000E+00,2.606666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.056848E+01,6.100496E+01,6.261825E+02,0.000000E+00,2.632174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.049756E+01,6.127244E+01,1.077347E+03,0.000000E+00,4.528655E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000015E+01,6.257134E+01
04:40:00,1.744006E+02,0.000000E+00,7.330971E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.156029E+01,1.760206E+02,0.000000E+00,7.399068E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.156115E+01,6.201730E+02,0.000000E+00,2.606913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.054263E+01,6.110230E+01,6.262418E+02,0.000000E+00,2.632423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.047234E+01,6.136786E+01,1.077356E+03,0.000000E+00,4.528692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000015E+01,6.252200E+01
04:50:00,1.744008E+02,0.000000E+00,7.330981E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.143365E+01,1.760208E+02,0.000000E+00,7.399078E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000030E+01,6.143453E+01,6.202311E+02,0.000000E+00,2.607157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.051752E+01,6.119702E+01,6.263006E+02,0.000000E+00,2.632670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.044787E+01,6.146063E+01,1.077365E+03,0.000000E+00,4.528729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.247045E+01
05:00:00,1.744011E+02,0.000000E+00,7.330991E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000031E+01,6.130550E+01,1.760211E+02,0.000000E+00,7.399088E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000031E+01,6.130640E+01,6.202886E+02,0.000000E+00,2.607398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.049292E+01,6.128996E+01,6.263589E+02,0.000000E+00,2.632915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.042391E+01,6.155161E+01,1.077373E+03,0.000000E+00,4.528766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.241674E+01
05:10:00,1.744013E+02,0.000000E+00,7.331001E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000031E+01,6.117599E+01,1.760213E+02,0.000000E+00,7.399098E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000031E+01,6.117691E+01,6.203456E+02,0.000000E+00,2.607638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.046921E+01,6.137972E+01,6.264166E+02,0.000000E+00,2.633158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.040197E+01,6.163505E+01,1.077382E+03,0.000000E+00,4.528802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000017E+01,6.236098E+01
05:20:00,1.744015E+02,0.000000E+00,7.331011E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000030E+01,6.104833E+01,1.760215E+02,0.000000E+00,7.399108E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000030E+01,6.104927E+01,6.204023E+02,0.000000E+00,2.607876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.046092E+01,6.141115E+01,6.264740E+02,0.000000E+00,2.633399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.043051E+01,6.152653E+01,1.077391E+03,0.000000E+00,4.528838E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000015E+01,6.230743E+01
05:30:00,1.744018E+02,0.000000E+00,7.331021E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.094415E+01,1.760218E+02,0.000000E+00,7.399118E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.094513E+01,6.204587E+02,0.000000E+00,2.608113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.052363E+01,6.117396E+01,6.265312E+02,0.000000E+00,2.633639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.078034E+01,6.021369E+01,1.077399E+03,0.000000E+00,4.528874E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000176E+01,6.226914E+01
05:40:00,1.744020E+02,0.000000E+00,7.331031E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,1.999925E+01,6.094042E+01,1.760220E+02,0.000000E+00,7.399129E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,1.999926E+01,6.094137E+01,6.205151E+02,0.000000E+00,2.608350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.065342E+01,6.068630E+01,6.265883E+02,0.000000E+00,2.633879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.144128E+01,5.781841E+01,1.077408E+03,0.000000E+00,4.528910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.001867E+01,6.220803E+01
05:50:00,1.744022E+02,0.000000E+00,7.331041E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.001120E+01,6.089406E+01,1.760223E+02,0.000000E+00,7.399139E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.001125E+01,6.089488E+01,6.205713E+02,0.000000E+00,2.608587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.087115E+01,5.987804E+01,6.266453E+02,0.000000E+00,2.634119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.253928E+01,5.407258E+01,1.077416E+03,0.000000E+00,4.528945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.006950E+01,6.201214E+01
06:00:00,1.744025E+02,0.000000E+00,7.331051E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004177E+01,6.077890E+01,1.760225E+02,0.000000E+00,7.399148E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004185E+01,6.077958E+01,6.206275E+02,0.000000E+00,2.608823E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.108816E+01,5.908452E+01,6.267022E+02,2.252579E+01,2.634358E-02,1.855443E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.351391E+01,5.097538E+01,1.077425E+03,0.000000E+00,4.528980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.013655E+01,6.175534E+01
06:10:00,1.744027E+02,0.000000E+00,7.331061E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007335E+01,6.066018E+01,1.760227E+02,0.000000E+00,7.399158E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007345E+01,6.066078E+01,6.206837E+02,0.000000E+00,2.609059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.125468E+01,5.848361E+01,6.267591E+02,9.372439E+01,2.634597E-02,7.739808E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.389129E+01,4.983023E+01,1.077433E+03,0.000000E+00,4.529015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.019622E+01,6.152778E+01
06:20:00,1.744029E+02,0.000000E+00,7.331070E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.015620E+01,6.034991E+01,1.760230E+02,0.000000E+00,7.399168E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.015637E+01,6.035027E+01,6.207399E+02,0.000000E+00,2.609295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.162485E+01,5.717231E+01,6.268161E+02,1.040881E+02,2.634837E-02,8.590614E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399703E+01,4.951461E+01,1.077441E+03,0.000000E+00,4.529050E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.034279E+01,6.097280E+01
06:30:00,1.744032E+02,0.000000E+00,7.331080E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.026012E+01,5.996328E+01,1.760232E+02,0.000000E+00,7.399178E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.026035E+01,5.996340E+01,6.207961E+02,0.000000E+00,2.609532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.202447E+01,5.579370E+01,6.268730E+02,1.081528E+02,2.635076E-02,8.924245E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399999E+01,4.950580E+01,1.077450E+03,0.000000E+00,4.529086E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.051019E+01,6.034586E+01
06:40:00,1.744034E+02,0.000000E+00,7.331090E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.037626E+01,5.953450E+01,1.760234E+02,0.000000E+00,7.399188E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.037654E+01,5.953443E+01,6.208523E+02,0.000000E+00,2.609768E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.235873E+01,5.466930E+01,6.269299E+02,1.146385E+02,2.635315E-02,9.456587E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077458E+03,0.000000E+00,4.529120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.066124E+01,5.978640E+01
06:50:00,1.744036E+02,0.000000E+00,7.331099E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.050871E+01,5.904969E+01,1.760237E+02,0.000000E+00,7.399197E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.050905E+01,5.904942E+01,6.209084E+02,0.000000E+00,2.610004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.269224E+01,5.357277E+01,6.269868E+02,1.263989E+02,2.635554E-02,1.042188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077466E+03,0.000000E+00,4.529155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.082217E+01,5.919674E+01
07:00:00,1.744039E+02,0.000000E+00,7.331109E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.065610E+01,5.851541E+01,1.760239E+02,0.000000E+00,7.399207E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.065649E+01,5.851497E+01,6.209646E+02,0.000000E+00,2.610240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.301771E+01,5.252648E+01,6.270437E+02,1.211068E+02,2.635793E-02,9.980972E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077475E+03,0.000000E+00,4.529190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.099549E+01,5.856896E+01
07:10:00,1.744041E+02,0.000000E+00,7.331118E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.081732E+01,5.793724E+01,1.760241E+02,0.000000E+00,7.399217E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.081776E+01,5.793662E+01,6.210208E+02,0.000000E+00,2.610476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.333433E+01,5.153070E+01,6.271006E+02,7.283654E+01,2.636033E-02,5.978562E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077483E+03,0.000000E+00,4.529225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.117907E+01,5.791221E+01
07:20:00,1.744043E+02,0.000000E+00,7.331128E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.099158E+01,5.731953E+01,1.760243E+02,0.000000E+00,7.399226E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.099206E+01,5.731874E+01,6.210769E+02,0.000000E+00,2.610712E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.364974E+01,5.055984E+01,6.271575E+02,9.108664E+01,2.636272E-02,7.476371E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077491E+03,0.000000E+00,4.529260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.137234E+01,5.722975E+01
07:30:00,1.744045E+02,0.000000E+00,7.331138E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.114799E+01,5.677137E+01,1.760246E+02,0.000000E+00,7.399236E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.114852E+01,5.677046E+01,6.211330E+02,6.276803E+00,2.610948E-02,5.188147E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.391690E+01,4.975359E+01,6.272142E+02,1.211782E+02,2.636510E-02,9.946276E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077499E+03,0.000000E+00,4.529295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.154542E+01,5.662622E+01
