Time,ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Heat Load [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load [W],ZONE1_FRONTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Heat Load [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Heat Load [W],ZONE1_REARPERIMETER::Des Latent Cool Load [W],ZONE1_REARPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Heat Load [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load [W],ZONE1_LEFTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_CORE::Des Latent Heat Load [W],ZONE1_CORE::Des Latent Cool Load [W],ZONE1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE1_CORE::Des Heat Load No DOAS [W],ZONE1_CORE::Des Sens Cool Load No DOAS [W],ZONE1_CORE::Des Latent Heat Load No DOAS [W],ZONE1_CORE::Des Latent Cool Load No DOAS [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,1.744143E+02,4.300382E+01,7.331549E-03,3.529734E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.906110E+01,1.760345E+02,4.340577E+01,7.399652E-03,3.562727E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400003E+01,4.906143E+01,6.235120E+02,5.833497E+02,2.620948E-02,4.788121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.296259E+02,4.917514E+02,2.646648E-02,4.036285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077855E+03,2.990050E+02,4.530789E-02,2.454223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.930733E+01
15:20:00,1.744145E+02,4.187255E+01,7.331558E-03,3.436881E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.907923E+01,1.760347E+02,4.226402E+01,7.399660E-03,3.469013E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.907956E+01,6.235601E+02,5.889315E+02,2.621150E-02,4.833936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.296747E+02,4.756676E+02,2.646853E-02,3.904269E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077862E+03,2.918570E+02,4.530819E-02,2.395553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.931471E+01
15:30:00,1.744147E+02,4.065051E+01,7.331566E-03,3.336577E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.909604E+01,1.760349E+02,4.103067E+01,7.399669E-03,3.367780E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.909635E+01,6.236082E+02,5.929989E+02,2.621352E-02,4.867321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.297234E+02,4.653985E+02,2.647058E-02,3.819980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077869E+03,2.843979E+02,4.530849E-02,2.334329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.932160E+01
15:40:00,1.744149E+02,3.928729E+01,7.331574E-03,3.224685E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400002E+01,4.911157E+01,1.760351E+02,3.965484E+01,7.399677E-03,3.254853E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.911188E+01,6.236562E+02,5.955177E+02,2.621554E-02,4.887996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.297722E+02,4.569961E+02,2.647263E-02,3.751014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077876E+03,2.762408E+02,4.530879E-02,2.267375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.932803E+01
15:50:00,1.744151E+02,3.778328E+01,7.331583E-03,3.101236E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.912589E+01,1.760353E+02,3.813691E+01,7.399686E-03,3.130263E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.912619E+01,6.237042E+02,5.964353E+02,2.621756E-02,4.895527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.298209E+02,4.482209E+02,2.647467E-02,3.678987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077883E+03,2.672722E+02,4.530909E-02,2.193762E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.933402E+01
16:00:00,1.744153E+02,3.615550E+01,7.331591E-03,2.967630E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.913904E+01,1.760355E+02,3.649408E+01,7.399694E-03,2.995420E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.913933E+01,6.237523E+02,5.956739E+02,2.621958E-02,4.889277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.298696E+02,4.386476E+02,2.647672E-02,3.600409E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077891E+03,2.575201E+02,4.530939E-02,2.113717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.933957E+01
16:10:00,1.744155E+02,3.444199E+01,7.331599E-03,2.826986E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.915109E+01,1.760357E+02,3.476472E+01,7.399702E-03,2.853476E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400002E+01,4.915137E+01,6.238003E+02,5.920890E+02,2.622160E-02,4.859853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.299183E+02,4.301248E+02,2.647877E-02,3.530455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077898E+03,2.472143E+02,4.530969E-02,2.029127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.934472E+01
16:20:00,1.744157E+02,3.262681E+01,7.331607E-03,2.677997E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.916206E+01,1.760359E+02,3.293274E+01,7.399710E-03,2.703107E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.916234E+01,6.238483E+02,5.865881E+02,2.622362E-02,4.814702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.299670E+02,4.215393E+02,2.648082E-02,3.459985E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077905E+03,2.362691E+02,4.530999E-02,1.939290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.934946E+01
16:30:00,1.744159E+02,3.071311E+01,7.331615E-03,2.520921E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.917201E+01,1.760361E+02,3.100132E+01,7.399719E-03,2.544578E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.917228E+01,6.238963E+02,5.795053E+02,2.622563E-02,4.756566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.300157E+02,4.122953E+02,2.648287E-02,3.384110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077912E+03,2.246966E+02,4.531029E-02,1.844303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.935382E+01
16:40:00,1.744161E+02,2.872918E+01,7.331623E-03,2.358081E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.918099E+01,1.760363E+02,2.899902E+01,7.399727E-03,2.380230E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.918125E+01,6.239443E+02,5.708244E+02,2.622765E-02,4.685314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.300644E+02,4.024595E+02,2.648491E-02,3.303378E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077919E+03,2.126182E+02,4.531059E-02,1.745164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.935781E+01
16:50:00,1.744163E+02,2.664714E+01,7.331632E-03,2.187188E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.918903E+01,1.760365E+02,2.689769E+01,7.399735E-03,2.207754E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.918929E+01,6.239924E+02,5.605513E+02,2.622967E-02,4.600992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.301132E+02,3.920097E+02,2.648696E-02,3.217606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077926E+03,1.999305E+02,4.531088E-02,1.641024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.936144E+01
17:00:00,1.744165E+02,2.447391E+01,7.331640E-03,2.008811E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.919617E+01,1.760366E+02,2.470433E+01,7.399743E-03,2.027724E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.919642E+01,6.240403E+02,5.486878E+02,2.623168E-02,4.503617E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.301617E+02,3.809333E+02,2.648900E-02,3.126692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077933E+03,1.866844E+02,4.531118E-02,1.532301E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.936473E+01
17:10:00,1.744167E+02,2.221372E+01,7.331648E-03,1.823296E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.920242E+01,1.760368E+02,2.242319E+01,7.399752E-03,1.840488E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.920267E+01,6.240879E+02,5.356666E+02,2.623369E-02,4.396739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.302101E+02,3.672672E+02,2.649104E-02,3.014521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077940E+03,1.727736E+02,4.531148E-02,1.418121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.936768E+01
17:20:00,1.744169E+02,1.988889E+01,7.331656E-03,1.632474E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.920780E+01,1.760370E+02,2.007678E+01,7.399760E-03,1.647896E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.920805E+01,6.241353E+02,5.212964E+02,2.623568E-02,4.278789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.302582E+02,3.522588E+02,2.649306E-02,2.891332E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077947E+03,1.584201E+02,4.531178E-02,1.300308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.937029E+01
17:30:00,1.744171E+02,1.747240E+01,7.331664E-03,1.434129E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.921234E+01,1.760372E+02,1.763787E+01,7.399768E-03,1.447711E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.921259E+01,6.241824E+02,5.053536E+02,2.623766E-02,4.147931E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.303059E+02,3.365960E+02,2.649506E-02,2.762773E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077954E+03,1.435889E+02,4.531207E-02,1.178573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.937258E+01
17:40:00,1.744173E+02,1.495586E+01,7.331672E-03,1.227572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.921606E+01,1.760374E+02,1.509797E+01,7.399776E-03,1.239237E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.921630E+01,6.242291E+02,4.878098E+02,2.623962E-02,4.003932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.303533E+02,3.202601E+02,2.649705E-02,2.628688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077961E+03,1.283350E+02,4.531237E-02,1.053371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.937456E+01
17:50:00,1.744175E+02,1.237666E+01,7.331680E-03,1.015873E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.921895E+01,1.760376E+02,1.249481E+01,7.399784E-03,1.025570E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.921919E+01,6.242754E+02,4.686815E+02,2.624157E-02,3.846927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.304003E+02,3.032589E+02,2.649903E-02,2.489142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077968E+03,1.129920E+02,4.531266E-02,9.274356E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.937624E+01
18:00:00,1.744176E+02,9.721380E+00,7.331688E-03,7.979282E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.922101E+01,1.760378E+02,9.814835E+00,7.399793E-03,8.055989E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.922125E+01,6.243215E+02,4.479627E+02,2.624351E-02,3.676867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.304471E+02,2.855667E+02,2.650100E-02,2.343925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.077975E+03,9.730727E+01,4.531296E-02,7.986956E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.937764E+01
18:10:00,1.744178E+02,7.008783E+00,7.331696E-03,5.752790E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.922226E+01,1.760380E+02,7.076508E+00,7.399801E-03,5.808379E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.922250E+01,6.243674E+02,4.251447E+02,2.624544E-02,3.489578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.304937E+02,2.690767E+02,2.650296E-02,2.208575E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077982E+03,8.145496E+01,4.531325E-02,6.685802E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.937876E+01
18:20:00,1.744180E+02,4.703505E+00,7.331705E-03,3.860625E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400033E+01,4.922171E+01,1.760382E+02,4.749286E+00,7.399809E-03,3.898201E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400034E+01,4.922191E+01,6.244133E+02,4.004022E+02,2.624737E-02,3.286492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.305403E+02,2.524319E+02,2.650491E-02,2.071955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077989E+03,6.505255E+01,4.531353E-02,5.339497E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.937959E+01
18:30:00,1.744182E+02,2.838376E+00,7.331712E-03,2.329732E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.398772E+01,4.925905E+01,1.760384E+02,2.866300E+00,7.399817E-03,2.352652E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.398774E+01,4.925923E+01,6.244591E+02,3.740035E+02,2.624929E-02,3.069812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.305868E+02,2.349180E+02,2.650687E-02,1.928201E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.077996E+03,4.852591E+01,4.531382E-02,3.982995E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.938013E+01
18:40:00,1.744184E+02,1.433550E+00,7.331720E-03,1.176654E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.395506E+01,4.935575E+01,1.760386E+02,1.447893E+00,7.399825E-03,1.188427E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.395509E+01,4.935590E+01,6.245049E+02,3.459958E+02,2.625122E-02,2.839925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.306332E+02,2.164816E+02,2.650882E-02,1.776876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078003E+03,3.365249E+01,4.531411E-02,2.762188E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.938037E+01
18:50:00,1.744186E+02,4.833101E-01,7.331728E-03,3.966997E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.390256E+01,4.951168E+01,1.760388E+02,4.883064E-01,7.399833E-03,4.008007E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.390260E+01,4.951181E+01,6.245507E+02,4.271926E+02,2.625314E-02,3.506387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.306797E+02,1.975770E+02,2.651077E-02,1.621708E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078010E+03,2.195320E+01,4.531439E-02,1.801953E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399187E+01,4.940455E+01
19:00:00,1.744188E+02,0.000000E+00,7.331736E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.385132E+01,4.966445E+01,1.760390E+02,0.000000E+00,7.399841E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.385138E+01,4.966451E+01,6.245965E+02,5.507837E+02,2.625507E-02,4.520820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.307261E+02,1.776510E+02,2.651273E-02,1.458155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.078016E+03,1.336568E+01,4.531468E-02,1.097092E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.938046E+01
19:10:00,1.744190E+02,0.000000E+00,7.331744E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.379064E+01,4.984607E+01,1.760392E+02,0.000000E+00,7.399849E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.379073E+01,4.984604E+01,6.246423E+02,6.403804E+02,2.625699E-02,5.256228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.307726E+02,1.568054E+02,2.651468E-02,1.287055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078023E+03,6.549524E+00,4.531496E-02,5.376236E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.938052E+01
19:20:00,1.744192E+02,0.000000E+00,7.331752E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.371679E+01,5.006809E+01,1.760393E+02,0.000000E+00,7.399857E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.371690E+01,5.006802E+01,6.246880E+02,7.064249E+02,2.625891E-02,5.798319E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.308190E+02,1.351944E+02,2.651663E-02,1.109672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078030E+03,2.811150E+00,4.531525E-02,2.307787E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.397982E+01,4.944046E+01
19:30:00,1.744193E+02,0.000000E+00,7.331760E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.363086E+01,5.032785E+01,1.760395E+02,0.000000E+00,7.399865E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.363097E+01,5.032778E+01,6.247338E+02,7.494968E+02,2.626084E-02,6.151853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.308655E+02,1.128538E+02,2.651858E-02,9.263016E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078037E+03,1.819338E+00,4.531553E-02,1.493710E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.393117E+01,4.958523E+01
19:40:00,1.744195E+02,0.000000E+00,7.331767E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.353377E+01,5.062319E+01,1.760397E+02,0.000000E+00,7.399872E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.353387E+01,5.062312E+01,6.247795E+02,7.715051E+02,2.626276E-02,6.332496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.309119E+02,9.000516E+01,2.652054E-02,7.387603E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078043E+03,1.819338E+00,4.531582E-02,1.493710E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.385395E+01,4.981595E+01
19:50:00,1.744197E+02,0.000000E+00,7.331775E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.342585E+01,5.095376E+01,1.760399E+02,0.000000E+00,7.399880E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.342594E+01,5.095372E+01,6.248253E+02,6.615526E+02,2.626468E-02,5.430009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.309584E+02,6.582543E+01,2.652249E-02,5.402936E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078050E+03,1.102866E+00,4.531610E-02,9.052303E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.375170E+01,5.012335E+01
20:00:00,1.744199E+02,0.000000E+00,7.331783E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.330574E+01,5.132452E+01,1.760401E+02,0.000000E+00,7.399888E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.330581E+01,5.132453E+01,6.248711E+02,4.920798E+02,2.626661E-02,4.038980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.310048E+02,4.483405E+01,2.652444E-02,3.679969E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.078057E+03,0.000000E+00,4.531638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.362632E+01,5.050317E+01
20:10:00,1.744201E+02,0.000000E+00,7.331791E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.317532E+01,5.173055E+01,1.760403E+02,0.000000E+00,7.399896E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.317537E+01,5.173064E+01,6.249167E+02,3.449387E+02,2.626853E-02,2.831249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.310511E+02,2.777515E+01,2.652639E-02,2.279778E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.392754E+01,4.972177E+01,1.078064E+03,0.000000E+00,4.531667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.348196E+01,5.094453E+01
20:20:00,1.744203E+02,0.000000E+00,7.331798E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.303694E+01,5.216532E+01,1.760405E+02,0.000000E+00,7.399904E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.303697E+01,5.216548E+01,6.249622E+02,2.233189E+02,2.627044E-02,1.832996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.310972E+02,1.469140E+01,2.652833E-02,1.205866E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.375999E+01,5.022535E+01,1.078070E+03,0.000000E+00,4.531695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.332304E+01,5.143545E+01
20:30:00,1.744204E+02,0.000000E+00,7.331806E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.289415E+01,5.261827E+01,1.760406E+02,0.000000E+00,7.399912E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.289415E+01,5.261853E+01,6.250073E+02,1.297541E+02,2.627234E-02,1.065019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.385535E+01,4.993805E+01,6.311431E+02,5.652682E+00,2.653025E-02,4.639708E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.353425E+01,5.091291E+01,1.078077E+03,0.000000E+00,4.531724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.315516E+01,5.195984E+01
20:40:00,1.744206E+02,0.000000E+00,7.331814E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.275211E+01,5.307326E+01,1.760408E+02,0.000000E+00,7.399919E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.275208E+01,5.307361E+01,6.250522E+02,6.256965E+01,2.627422E-02,5.135703E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.357317E+01,5.079363E+01,6.311886E+02,5.998599E-01,2.653217E-02,4.923636E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.331366E+01,5.159506E+01,1.078084E+03,0.000000E+00,4.531752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.298733E+01,5.249011E+01
20:50:00,1.744208E+02,0.000000E+00,7.331822E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.261306E+01,5.352294E+01,1.760410E+02,0.000000E+00,7.399927E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.261301E+01,5.352337E+01,6.250968E+02,2.208099E+01,2.627610E-02,1.812403E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.329208E+01,5.166236E+01,6.312339E+02,0.000000E+00,2.653407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.313253E+01,5.216290E+01,1.078091E+03,0.000000E+00,4.531780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.282564E+01,5.300673E+01
21:00:00,1.744210E+02,0.000000E+00,7.331829E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.247763E+01,5.396507E+01,1.760412E+02,0.000000E+00,7.399935E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.247756E+01,5.396557E+01,6.251410E+02,2.908787E+00,2.627795E-02,2.387526E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.307990E+01,5.232920E+01,6.312788E+02,0.000000E+00,2.653596E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.298987E+01,5.261508E+01,1.078097E+03,0.000000E+00,4.531808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.267186E+01,5.350340E+01
21:10:00,1.744212E+02,0.000000E+00,7.331837E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.234613E+01,5.439828E+01,1.760414E+02,0.000000E+00,7.399943E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.234604E+01,5.439884E+01,6.251850E+02,0.000000E+00,2.627980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.292521E+01,5.282149E+01,6.313234E+02,0.000000E+00,2.653783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.287305E+01,5.298867E+01,1.078104E+03,0.000000E+00,4.531836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.252620E+01,5.397869E+01
21:20:00,1.744214E+02,0.000000E+00,7.331845E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.221943E+01,5.481941E+01,1.760416E+02,0.000000E+00,7.399951E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.221933E+01,5.482002E+01,6.252288E+02,0.000000E+00,2.628165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.280333E+01,5.321304E+01,6.313679E+02,0.000000E+00,2.653971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.277261E+01,5.331222E+01,1.078110E+03,0.000000E+00,4.531863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.238877E+01,5.443149E+01
21:30:00,1.744215E+02,0.000000E+00,7.331852E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.209741E+01,5.522843E+01,1.760418E+02,0.000000E+00,7.399958E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.209730E+01,5.522909E+01,6.252726E+02,0.000000E+00,2.628349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.270032E+01,5.354650E+01,6.314124E+02,0.000000E+00,2.654157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.268357E+01,5.360094E+01,1.078117E+03,0.000000E+00,4.531891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.225928E+01,5.486207E+01
21:40:00,1.744217E+02,0.000000E+00,7.331860E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.198003E+01,5.562519E+01,1.760419E+02,0.000000E+00,7.399966E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.197991E+01,5.562587E+01,6.253164E+02,0.000000E+00,2.628533E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.261053E+01,5.383910E+01,6.314568E+02,0.000000E+00,2.654344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.260314E+01,5.386327E+01,1.078123E+03,0.000000E+00,4.531918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.213727E+01,5.527125E+01
21:50:00,1.744219E+02,0.000000E+00,7.331868E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.186729E+01,5.600925E+01,1.760421E+02,0.000000E+00,7.399974E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.186716E+01,5.600995E+01,6.253601E+02,0.000000E+00,2.628716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.253107E+01,5.409955E+01,6.315012E+02,0.000000E+00,2.654531E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.252936E+01,5.410517E+01,1.078130E+03,0.000000E+00,4.531946E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.202225E+01,5.566015E+01
22:00:00,1.744221E+02,0.000000E+00,7.331875E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.175972E+01,5.637849E+01,1.760423E+02,0.000000E+00,7.399981E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.175959E+01,5.637920E+01,6.254038E+02,0.000000E+00,2.628900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.245967E+01,5.433478E+01,6.315456E+02,0.000000E+00,2.654717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.246079E+01,5.433108E+01,1.078136E+03,0.000000E+00,4.531973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.191388E+01,5.602941E+01
22:10:00,1.744223E+02,0.000000E+00,7.331883E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.165687E+01,5.673408E+01,1.760425E+02,0.000000E+00,7.399989E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.165675E+01,5.673479E+01,6.254475E+02,0.000000E+00,2.629084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.239119E+01,5.456146E+01,6.315899E+02,0.000000E+00,2.654904E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.239381E+01,5.455276E+01,1.078143E+03,0.000000E+00,4.532000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.181141E+01,5.638107E+01
22:20:00,1.744224E+02,0.000000E+00,7.331890E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.155862E+01,5.707615E+01,1.760427E+02,0.000000E+00,7.399996E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.155850E+01,5.707685E+01,6.254912E+02,0.000000E+00,2.629268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.232369E+01,5.478595E+01,6.316343E+02,0.000000E+00,2.655090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.232753E+01,5.477316E+01,1.078149E+03,0.000000E+00,4.532027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.171443E+01,5.671617E+01
22:30:00,1.744226E+02,0.000000E+00,7.331898E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.146483E+01,5.740485E+01,1.760428E+02,0.000000E+00,7.400004E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.146472E+01,5.740554E+01,6.255349E+02,0.000000E+00,2.629451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.225739E+01,5.500747E+01,6.316787E+02,0.000000E+00,2.655277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.226239E+01,5.499073E+01,1.078156E+03,0.000000E+00,4.532054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.162256E+01,5.703572E+01
22:40:00,1.744228E+02,0.000000E+00,7.331905E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.137584E+01,5.771871E+01,1.760430E+02,0.000000E+00,7.400011E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.137573E+01,5.771939E+01,6.255786E+02,0.000000E+00,2.629635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.219259E+01,5.522496E+01,6.317230E+02,0.000000E+00,2.655463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.219866E+01,5.520452E+01,1.078162E+03,0.000000E+00,4.532082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.153552E+01,5.734034E+01
22:50:00,1.744230E+02,0.000000E+00,7.331912E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.129110E+01,5.801934E+01,1.760432E+02,0.000000E+00,7.400019E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.129100E+01,5.801999E+01,6.256223E+02,0.000000E+00,2.629818E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.212919E+01,5.543867E+01,6.317674E+02,0.000000E+00,2.655650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.213623E+01,5.541488E+01,1.078169E+03,0.000000E+00,4.532109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.145283E+01,5.763140E+01
23:00:00,1.744232E+02,0.000000E+00,7.331920E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.121016E+01,5.830817E+01,1.760434E+02,0.000000E+00,7.400026E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.121007E+01,5.830879E+01,6.256660E+02,0.000000E+00,2.630002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.206697E+01,5.564931E+01,6.318117E+02,0.000000E+00,2.655836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.207489E+01,5.562244E+01,1.078175E+03,0.000000E+00,4.532136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.137405E+01,5.791029E+01
23:10:00,1.744233E+02,0.000000E+00,7.331927E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.113273E+01,5.858598E+01,1.760436E+02,0.000000E+00,7.400034E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.113265E+01,5.858657E+01,6.257096E+02,0.000000E+00,2.630186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.200577E+01,5.585739E+01,6.318561E+02,0.000000E+00,2.656022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.201451E+01,5.582761E+01,1.078182E+03,0.000000E+00,4.532163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.129880E+01,5.817805E+01
23:20:00,1.744235E+02,0.000000E+00,7.331935E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.105861E+01,5.885331E+01,1.760437E+02,0.000000E+00,7.400041E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.105854E+01,5.885387E+01,6.257532E+02,0.000000E+00,2.630369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.194548E+01,5.606321E+01,6.319003E+02,0.000000E+00,2.656208E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.195501E+01,5.603062E+01,1.078188E+03,0.000000E+00,4.532190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.122680E+01,5.843560E+01
23:30:00,1.744237E+02,0.000000E+00,7.331942E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.098809E+01,5.910893E+01,1.760439E+02,0.000000E+00,7.400049E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.098803E+01,5.910946E+01,6.257966E+02,0.000000E+00,2.630551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.188612E+01,5.626671E+01,6.319444E+02,0.000000E+00,2.656394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.189646E+01,5.623122E+01,1.078195E+03,0.000000E+00,4.532217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.115792E+01,5.868317E+01
23:40:00,1.744239E+02,0.000000E+00,7.331949E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.092070E+01,5.935437E+01,1.760441E+02,0.000000E+00,7.400056E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.092064E+01,5.935488E+01,6.258398E+02,0.000000E+00,2.630733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.182764E+01,5.646799E+01,6.319882E+02,0.000000E+00,2.656578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.183882E+01,5.642945E+01,1.078201E+03,0.000000E+00,4.532244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.109187E+01,5.892168E+01
23:50:00,1.744240E+02,0.000000E+00,7.331957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.085599E+01,5.959116E+01,1.760443E+02,0.000000E+00,7.400064E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.085594E+01,5.959164E+01,6.258826E+02,0.000000E+00,2.630913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.176996E+01,5.666732E+01,6.320317E+02,0.000000E+00,2.656761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.178197E+01,5.662576E+01,1.078207E+03,0.000000E+00,4.532271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.102834E+01,5.915209E+01
24:00:00,1.744242E+02,0.000000E+00,7.331964E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.079370E+01,5.982005E+01,1.760444E+02,0.000000E+00,7.400071E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.079366E+01,5.982050E+01,6.259252E+02,0.000000E+00,2.631092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.171299E+01,5.686499E+01,6.320750E+02,0.000000E+00,2.656943E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.172577E+01,5.682057E+01,1.078214E+03,0.000000E+00,4.532298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.096711E+01,5.937514E+01
Peak,1.744242E+02,4.759029E+01,7.331964E-03,3.906182E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.760444E+02,4.803389E+01,7.400071E-03,3.942593E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.259252E+02,7.715051E+02,2.631092E-02,6.332496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.320750E+02,5.440955E+02,2.656943E-02,4.465924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.078214E+03,3.200749E+02,4.532298E-02,2.627160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,6.085296E-03,3.242007E-03,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.141823E-03,3.272226E-03,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.183722E-02,5.255769E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.205177E-02,3.706574E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.761662E-02,2.180459E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
