Time,ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Heat Load [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load [W],ZONE1_FRONTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Heat Load [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Heat Load [W],ZONE1_REARPERIMETER::Des Latent Cool Load [W],ZONE1_REARPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Heat Load [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load [W],ZONE1_LEFTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_CORE::Des Latent Heat Load [W],ZONE1_CORE::Des Latent Cool Load [W],ZONE1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE1_CORE::Des Heat Load No DOAS [W],ZONE1_CORE::Des Sens Cool Load No DOAS [W],ZONE1_CORE::Des Latent Heat Load No DOAS [W],ZONE1_CORE::Des Latent Cool Load No DOAS [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,1.734544E+02,0.000000E+00,7.291199E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.084997E+01,5.977617E+01,1.750658E+02,0.000000E+00,7.358932E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.084990E+01,5.977658E+01,6.117846E+02,0.000000E+00,2.571652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.156026E+01,5.739870E+01,6.177813E+02,0.000000E+00,2.596859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.146477E+01,5.773529E+01,1.069349E+03,0.000000E+00,4.495035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.098386E+01,5.928709E+01
00:20:00,1.734498E+02,0.000000E+00,7.291004E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.079235E+01,5.998853E+01,1.750611E+02,0.000000E+00,7.358735E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.079229E+01,5.998892E+01,6.106977E+02,0.000000E+00,2.567083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.151077E+01,5.757287E+01,6.166812E+02,0.000000E+00,2.592234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.141457E+01,5.791309E+01,1.069183E+03,0.000000E+00,4.494338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.092751E+01,5.949287E+01
00:30:00,1.734452E+02,0.000000E+00,7.290810E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.073715E+01,6.019281E+01,1.750564E+02,0.000000E+00,7.358538E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.073709E+01,6.019317E+01,6.096137E+02,0.000000E+00,2.562526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.146093E+01,5.774888E+01,6.155840E+02,0.000000E+00,2.587622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.136473E+01,5.809025E+01,1.069018E+03,0.000000E+00,4.493643E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.087322E+01,5.969191E+01
00:40:00,1.734405E+02,0.000000E+00,7.290616E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.068393E+01,6.039048E+01,1.750517E+02,0.000000E+00,7.358342E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.068388E+01,6.039081E+01,6.085329E+02,0.000000E+00,2.557983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.141103E+01,5.792566E+01,6.144900E+02,0.000000E+00,2.583024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.131530E+01,5.826657E+01,1.068853E+03,0.000000E+00,4.492950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.082074E+01,5.988498E+01
00:50:00,1.734359E+02,0.000000E+00,7.290422E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.063247E+01,6.058230E+01,1.750471E+02,0.000000E+00,7.358147E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.063243E+01,6.058260E+01,6.074553E+02,0.000000E+00,2.553453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.136123E+01,5.810274E+01,6.133992E+02,0.000000E+00,2.578439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.126623E+01,5.844219E+01,1.068689E+03,0.000000E+00,4.492259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.076990E+01,6.007272E+01
01:00:00,1.734314E+02,0.000000E+00,7.290229E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.058264E+01,6.076872E+01,1.750424E+02,0.000000E+00,7.357952E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.058261E+01,6.076899E+01,6.063809E+02,0.000000E+00,2.548937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.131157E+01,5.827989E+01,6.123117E+02,0.000000E+00,2.573867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.121749E+01,5.861720E+01,1.068525E+03,0.000000E+00,4.491570E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.072055E+01,6.025560E+01
01:10:00,1.734316E+02,0.000000E+00,7.290239E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.053476E+01,6.094843E+01,1.750427E+02,0.000000E+00,7.357962E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.053474E+01,6.094869E+01,6.064389E+02,0.000000E+00,2.549181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.126221E+01,5.845660E+01,6.123703E+02,0.000000E+00,2.574114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.116918E+01,5.879128E+01,1.068534E+03,0.000000E+00,4.491607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.067272E+01,6.043343E+01
01:20:00,1.734318E+02,0.000000E+00,7.290250E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.048874E+01,6.112176E+01,1.750429E+02,0.000000E+00,7.357972E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.048871E+01,6.112200E+01,6.064968E+02,0.000000E+00,2.549424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.121452E+01,5.862791E+01,6.124289E+02,0.000000E+00,2.574360E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.112262E+01,5.895960E+01,1.068542E+03,0.000000E+00,4.491644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.062650E+01,6.060581E+01
01:30:00,1.734321E+02,0.000000E+00,7.290260E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.044456E+01,6.128865E+01,1.750432E+02,0.000000E+00,7.357983E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.044454E+01,6.128887E+01,6.065548E+02,0.000000E+00,2.549668E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.116882E+01,5.879259E+01,6.124875E+02,0.000000E+00,2.574606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.107811E+01,5.912102E+01,1.068551E+03,0.000000E+00,4.491681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.058189E+01,6.077274E+01
01:40:00,1.734323E+02,0.000000E+00,7.290270E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.040216E+01,6.144931E+01,1.750434E+02,0.000000E+00,7.357993E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.040214E+01,6.144952E+01,6.066126E+02,0.000000E+00,2.549911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.112464E+01,5.895229E+01,6.125459E+02,0.000000E+00,2.574852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.103519E+01,5.927710E+01,1.068560E+03,0.000000E+00,4.491717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.053881E+01,6.093444E+01
01:50:00,1.734326E+02,0.000000E+00,7.290280E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.036181E+01,6.160262E+01,1.750437E+02,0.000000E+00,7.358003E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.036180E+01,6.160282E+01,6.066699E+02,0.000000E+00,2.550152E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.108161E+01,5.910829E+01,6.126039E+02,0.000000E+00,2.575095E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.099364E+01,5.942867E+01,1.068569E+03,0.000000E+00,4.491754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.049732E+01,6.109063E+01
02:00:00,1.734328E+02,0.000000E+00,7.290291E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.032320E+01,6.174974E+01,1.750439E+02,0.000000E+00,7.358014E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.032320E+01,6.174992E+01,6.067268E+02,0.000000E+00,2.550391E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.103947E+01,5.926153E+01,6.126613E+02,0.000000E+00,2.575337E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.095316E+01,5.957679E+01,1.068577E+03,0.000000E+00,4.491791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.045728E+01,6.124178E+01
02:10:00,1.734331E+02,0.000000E+00,7.290301E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.028592E+01,6.189219E+01,1.750442E+02,0.000000E+00,7.358024E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.028591E+01,6.189235E+01,6.067830E+02,0.000000E+00,2.550627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.099808E+01,5.941246E+01,6.127182E+02,0.000000E+00,2.575576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.091338E+01,5.972270E+01,1.068586E+03,0.000000E+00,4.491828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.041850E+01,6.138857E+01
02:20:00,1.734333E+02,0.000000E+00,7.290311E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.024988E+01,6.203023E+01,1.750444E+02,0.000000E+00,7.358034E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.024988E+01,6.203038E+01,6.068387E+02,0.000000E+00,2.550861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.095801E+01,5.955901E+01,6.127745E+02,0.000000E+00,2.575813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.087480E+01,5.986460E+01,1.068595E+03,0.000000E+00,4.491864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.038096E+01,6.153106E+01
02:30:00,1.734335E+02,0.000000E+00,7.290321E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.021553E+01,6.216209E+01,1.750446E+02,0.000000E+00,7.358045E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.021554E+01,6.216223E+01,6.068937E+02,0.000000E+00,2.551093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.091945E+01,5.970039E+01,6.128301E+02,0.000000E+00,2.576046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.083768E+01,6.000150E+01,1.068603E+03,0.000000E+00,4.491900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.034481E+01,6.166861E+01
02:40:00,1.734338E+02,0.000000E+00,7.290331E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.018227E+01,6.229012E+01,1.750449E+02,0.000000E+00,7.358055E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.018228E+01,6.229024E+01,6.069483E+02,0.000000E+00,2.551322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.088192E+01,5.983838E+01,6.128853E+02,0.000000E+00,2.576278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.080158E+01,6.013499E+01,1.068612E+03,0.000000E+00,4.491936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.030980E+01,6.180216E+01
02:50:00,1.734340E+02,0.000000E+00,7.290341E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.015027E+01,6.241354E+01,1.750451E+02,0.000000E+00,7.358065E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.015028E+01,6.241365E+01,6.070026E+02,0.000000E+00,2.551550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.084514E+01,5.997397E+01,6.129403E+02,0.000000E+00,2.576509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.076623E+01,6.026601E+01,1.068620E+03,0.000000E+00,4.491972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.027593E+01,6.193164E+01
03:00:00,1.734343E+02,0.000000E+00,7.290352E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.011954E+01,6.253235E+01,1.750454E+02,0.000000E+00,7.358075E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.011955E+01,6.253246E+01,6.070568E+02,0.000000E+00,2.551778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.080899E+01,6.010757E+01,6.129951E+02,0.000000E+00,2.576740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.073152E+01,6.039499E+01,1.068629E+03,0.000000E+00,4.492007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.024315E+01,6.205727E+01
03:10:00,1.734345E+02,0.000000E+00,7.290361E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.008982E+01,6.264748E+01,1.750456E+02,0.000000E+00,7.358085E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.008984E+01,6.264757E+01,6.071109E+02,0.000000E+00,2.552006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.077331E+01,6.023973E+01,6.130498E+02,0.000000E+00,2.576970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.069727E+01,6.052255E+01,1.068637E+03,0.000000E+00,4.492042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.021135E+01,6.217942E+01
03:20:00,1.734347E+02,0.000000E+00,7.290371E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.006140E+01,6.275781E+01,1.750459E+02,0.000000E+00,7.358095E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.006142E+01,6.275789E+01,6.071650E+02,0.000000E+00,2.552233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.073818E+01,6.037021E+01,6.131044E+02,0.000000E+00,2.577199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.066353E+01,6.064849E+01,1.068645E+03,0.000000E+00,4.492076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.018059E+01,6.229782E+01
03:30:00,1.734350E+02,0.000000E+00,7.290381E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.003367E+01,6.286565E+01,1.750461E+02,0.000000E+00,7.358105E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.003369E+01,6.286574E+01,6.072190E+02,0.000000E+00,2.552460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.070332E+01,6.049998E+01,6.131591E+02,0.000000E+00,2.577429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.063006E+01,6.077374E+01,1.068653E+03,0.000000E+00,4.492111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.015060E+01,6.241353E+01
03:40:00,1.734352E+02,0.000000E+00,7.290391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000681E+01,6.297033E+01,1.750463E+02,0.000000E+00,7.358115E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000683E+01,6.297041E+01,6.072730E+02,0.000000E+00,2.552687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.066873E+01,6.062908E+01,6.132137E+02,0.000000E+00,2.577659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.059686E+01,6.089826E+01,1.068662E+03,0.000000E+00,4.492146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.012137E+01,6.252654E+01
03:50:00,1.734354E+02,0.000000E+00,7.290401E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000017E+01,6.296186E+01,1.750466E+02,0.000000E+00,7.358125E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000017E+01,6.296206E+01,6.073270E+02,0.000000E+00,2.552914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.063495E+01,6.075543E+01,6.132683E+02,0.000000E+00,2.577888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.056439E+01,6.102035E+01,1.068670E+03,0.000000E+00,4.492180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.009306E+01,6.263617E+01
04:00:00,1.734357E+02,0.000000E+00,7.290410E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.290465E+01,1.750468E+02,0.000000E+00,7.358135E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.290489E+01,6.073810E+02,0.000000E+00,2.553141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.060240E+01,6.087749E+01,6.133229E+02,0.000000E+00,2.578118E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.053296E+01,6.113874E+01,1.068678E+03,0.000000E+00,4.492214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.006601E+01,6.274116E+01
04:10:00,1.734359E+02,0.000000E+00,7.290420E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000018E+01,6.283441E+01,1.750470E+02,0.000000E+00,7.358144E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000018E+01,6.283468E+01,6.074350E+02,0.000000E+00,2.553368E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.057113E+01,6.099499E+01,6.133775E+02,0.000000E+00,2.578347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.050267E+01,6.125312E+01,1.068686E+03,0.000000E+00,4.492249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.004053E+01,6.284020E+01
04:20:00,1.734361E+02,0.000000E+00,7.290430E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000020E+01,6.275437E+01,1.750473E+02,0.000000E+00,7.358154E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000020E+01,6.275467E+01,6.074890E+02,0.000000E+00,2.553595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.054136E+01,6.110709E+01,6.134321E+02,0.000000E+00,2.578577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.047378E+01,6.136242E+01,1.068694E+03,0.000000E+00,4.492283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.001667E+01,6.293315E+01
04:30:00,1.734363E+02,0.000000E+00,7.290439E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000022E+01,6.266663E+01,1.750475E+02,0.000000E+00,7.358164E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000022E+01,6.266697E+01,6.075429E+02,0.000000E+00,2.553822E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.051284E+01,6.121470E+01,6.134867E+02,0.000000E+00,2.578806E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.044608E+01,6.146741E+01,1.068703E+03,0.000000E+00,4.492318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000005E+01,6.298898E+01
04:40:00,1.734366E+02,0.000000E+00,7.290449E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000023E+01,6.257268E+01,1.750477E+02,0.000000E+00,7.358173E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000023E+01,6.257304E+01,6.075969E+02,0.000000E+00,2.554049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.048558E+01,6.131773E+01,6.135413E+02,0.000000E+00,2.579036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.041960E+01,6.156798E+01,1.068711E+03,0.000000E+00,4.492352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000016E+01,6.295435E+01
04:50:00,1.734368E+02,0.000000E+00,7.290458E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000024E+01,6.247384E+01,1.750479E+02,0.000000E+00,7.358183E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000024E+01,6.247423E+01,6.076509E+02,0.000000E+00,2.554275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.045951E+01,6.141648E+01,6.135958E+02,0.000000E+00,2.579265E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.039424E+01,6.166446E+01,1.068719E+03,0.000000E+00,4.492386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000010E+01,6.291678E+01
05:00:00,1.734370E+02,0.000000E+00,7.290468E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000025E+01,6.237141E+01,1.750482E+02,0.000000E+00,7.358193E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000025E+01,6.237183E+01,6.077049E+02,0.000000E+00,2.554502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.043440E+01,6.151175E+01,6.136504E+02,0.000000E+00,2.579495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.036982E+01,6.175756E+01,1.068727E+03,0.000000E+00,4.492421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000013E+01,6.287546E+01
05:10:00,1.734373E+02,0.000000E+00,7.290477E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000025E+01,6.226644E+01,1.750484E+02,0.000000E+00,7.358202E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000025E+01,6.226687E+01,6.077589E+02,0.000000E+00,2.554729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.041060E+01,6.160222E+01,6.137050E+02,0.000000E+00,2.579724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.034786E+01,6.184140E+01,1.068735E+03,0.000000E+00,4.492455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000013E+01,6.283172E+01
05:20:00,1.734375E+02,0.000000E+00,7.290487E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000024E+01,6.216296E+01,1.750486E+02,0.000000E+00,7.358212E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000024E+01,6.216341E+01,6.078127E+02,0.000000E+00,2.554955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.040293E+01,6.163140E+01,6.137594E+02,0.000000E+00,2.579953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.037758E+01,6.172795E+01,1.068743E+03,0.000000E+00,4.492489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000012E+01,6.278997E+01
05:30:00,1.734377E+02,0.000000E+00,7.290496E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000011E+01,6.208574E+01,1.750489E+02,0.000000E+00,7.358221E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.000011E+01,6.208622E+01,6.078661E+02,0.000000E+00,2.555180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.047073E+01,6.137395E+01,6.138135E+02,0.000000E+00,2.580180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.073963E+01,6.036484E+01,1.068752E+03,0.000000E+00,4.492524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000377E+01,6.275414E+01
05:40:00,1.734379E+02,0.000000E+00,7.290506E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000381E+01,6.207148E+01,1.750491E+02,0.000000E+00,7.358231E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.000381E+01,6.207196E+01,6.079191E+02,0.000000E+00,2.555403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.060712E+01,6.085977E+01,6.138671E+02,0.000000E+00,2.580405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.141948E+01,5.789568E+01,1.068760E+03,0.000000E+00,4.492558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.002904E+01,6.265912E+01
05:50:00,1.734382E+02,0.000000E+00,7.290515E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.002917E+01,6.197368E+01,1.750493E+02,0.000000E+00,7.358241E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.002920E+01,6.197403E+01,6.079716E+02,0.000000E+00,2.555624E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.083622E+01,6.000692E+01,6.139202E+02,0.000000E+00,2.580629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.255411E+01,5.402388E+01,1.068768E+03,0.000000E+00,4.492592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.008993E+01,6.242302E+01
06:00:00,1.734384E+02,0.000000E+00,7.290525E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007186E+01,6.181006E+01,1.750495E+02,0.000000E+00,7.358250E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.007194E+01,6.181028E+01,6.080236E+02,0.000000E+00,2.555842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.106539E+01,5.916722E+01,6.139728E+02,2.484930E+01,2.580849E-02,2.041270E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.354555E+01,5.087824E+01,1.068776E+03,0.000000E+00,4.492626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.016671E+01,6.212713E+01
06:10:00,1.734386E+02,0.000000E+00,7.290534E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.011228E+01,6.165559E+01,1.750498E+02,0.000000E+00,7.358260E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.011238E+01,6.165572E+01,6.080750E+02,0.000000E+00,2.556058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.124113E+01,5.853224E+01,6.140247E+02,1.000347E+02,2.581068E-02,8.251354E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.390417E+01,4.979167E+01,1.068784E+03,0.000000E+00,4.492660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.023371E+01,6.187022E+01
06:20:00,1.734388E+02,0.000000E+00,7.290544E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.021350E+01,6.127070E+01,1.750500E+02,0.000000E+00,7.358269E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.021366E+01,6.127058E+01,6.081260E+02,0.000000E+00,2.556273E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.162976E+01,5.715514E+01,6.140764E+02,1.120352E+02,2.581285E-02,9.236530E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399717E+01,4.951418E+01,1.068792E+03,0.000000E+00,4.492693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.039616E+01,6.125224E+01
06:30:00,1.734391E+02,0.000000E+00,7.290553E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.033673E+01,6.080578E+01,1.750502E+02,0.000000E+00,7.358279E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.033696E+01,6.080540E+01,6.081768E+02,0.000000E+00,2.556486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.204674E+01,5.571799E+01,6.141277E+02,1.168806E+02,2.581501E-02,9.634239E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399999E+01,4.950580E+01,1.068800E+03,0.000000E+00,4.492726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.058234E+01,6.055251E+01
06:40:00,1.734393E+02,0.000000E+00,7.290562E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.047135E+01,6.030239E+01,1.750504E+02,0.000000E+00,7.358288E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.047164E+01,6.030179E+01,6.082275E+02,0.000000E+00,2.556699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.239569E+01,5.454652E+01,6.141790E+02,1.241378E+02,2.581716E-02,1.022991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068808E+03,0.000000E+00,4.492759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.075071E+01,5.992745E+01
06:50:00,1.734395E+02,0.000000E+00,7.290572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.062277E+01,5.974179E+01,1.750507E+02,0.000000E+00,7.358298E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.062311E+01,5.974099E+01,6.082781E+02,0.000000E+00,2.556912E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.274463E+01,5.340276E+01,6.142302E+02,1.364321E+02,2.581932E-02,1.123903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068815E+03,0.000000E+00,4.492791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.092906E+01,5.927327E+01
07:00:00,1.734397E+02,0.000000E+00,7.290581E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.078964E+01,5.913074E+01,1.750509E+02,0.000000E+00,7.358307E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.079005E+01,5.912975E+01,6.083286E+02,0.000000E+00,2.557124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.308508E+01,5.231280E+01,6.142813E+02,1.291123E+02,2.582146E-02,1.063657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068823E+03,0.000000E+00,4.492824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.111989E+01,5.858218E+01
07:10:00,1.734399E+02,0.000000E+00,7.290590E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.097013E+01,5.847775E+01,1.750511E+02,0.000000E+00,7.358316E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.097059E+01,5.847657E+01,6.083791E+02,0.000000E+00,2.557336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.341630E+01,5.127639E+01,6.143324E+02,7.689555E+01,2.582361E-02,6.311751E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068831E+03,0.000000E+00,4.492856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.132088E+01,5.786412E+01
07:20:00,1.734402E+02,0.000000E+00,7.290599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.116407E+01,5.778511E+01,1.750513E+02,0.000000E+00,7.358326E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.116458E+01,5.778379E+01,6.084296E+02,1.005329E+00,2.557549E-02,8.338834E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.374732E+01,5.026367E+01,6.143835E+02,9.353506E+01,2.582576E-02,7.677337E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068838E+03,0.000000E+00,4.492888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.153175E+01,5.712134E+01
07:30:00,1.734404E+02,0.000000E+00,7.290608E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.133690E+01,5.717565E+01,1.750515E+02,0.000000E+00,7.358335E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.133745E+01,5.717418E+01,6.084801E+02,1.209460E+01,2.557761E-02,9.936181E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399968E+01,4.950672E+01,6.144346E+02,1.229711E+02,2.582791E-02,1.009344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.068846E+03,0.000000E+00,4.492921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.172018E+01,5.646669E+01
