Time,ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Heat Load [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load [W],ZONE1_FRONTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_FRONTPERIMETER::Des Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_FRONTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_FRONTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Heat Load [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_RIGHTPERIMETER::Des Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_RIGHTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_RIGHTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Heat Load [W],ZONE1_REARPERIMETER::Des Latent Cool Load [W],ZONE1_REARPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_REARPERIMETER::Des Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_REARPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_REARPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Heat Load [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load [W],ZONE1_LEFTPERIMETER::Des Latent Heat Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Latent Cool Mass Flow [kg/s],ZONE1_LEFTPERIMETER::Des Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Sens Cool Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Heat Load No DOAS [W],ZONE1_LEFTPERIMETER::Des Latent Cool Load No DOAS [W],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_LEFTPERIMETER:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1_CORE::Des Latent Heat Load [W],ZONE1_CORE::Des Latent Cool Load [W],ZONE1_CORE::Des Latent Heat Mass Flow [kg/s],ZONE1_CORE::Des Latent Cool Mass Flow [kg/s],ZONE1_CORE::Des Heat Load No DOAS [W],ZONE1_CORE::Des Sens Cool Load No DOAS [W],ZONE1_CORE::Des Latent Heat Load No DOAS [W],ZONE1_CORE::Des Latent Cool Load No DOAS [W],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1_CORE:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,1.734497E+02,5.276131E+01,7.291000E-03,4.330632E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.935639E+01,1.750610E+02,5.325393E+01,7.358731E-03,4.371066E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.935651E+01,6.106644E+02,6.052020E+02,2.566943E-02,4.967484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.166453E+02,4.973185E+02,2.592084E-02,4.081979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069179E+03,3.571910E+02,4.494321E-02,2.931813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.943717E+01
15:20:00,1.734499E+02,5.151358E+01,7.291008E-03,4.228219E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.936387E+01,1.750612E+02,5.199457E+01,7.358739E-03,4.267698E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.936399E+01,6.107090E+02,6.105904E+02,2.567130E-02,5.011712E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.166905E+02,4.809454E+02,2.592273E-02,3.947589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069186E+03,3.493256E+02,4.494349E-02,2.867255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.944021E+01
15:30:00,1.734501E+02,5.016466E+01,7.291016E-03,4.117500E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.937076E+01,1.750614E+02,5.063309E+01,7.358747E-03,4.155948E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.937087E+01,6.107536E+02,6.143736E+02,2.567318E-02,5.042764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.167356E+02,4.703341E+02,2.592463E-02,3.860491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069193E+03,3.410783E+02,4.494377E-02,2.799561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.944304E+01
15:40:00,1.734503E+02,4.867397E+01,7.291024E-03,3.995145E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.937710E+01,1.750615E+02,4.912853E+01,7.358755E-03,4.032455E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.937721E+01,6.107982E+02,6.165652E+02,2.567505E-02,5.060753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.167808E+02,4.616491E+02,2.592653E-02,3.789205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069199E+03,3.321088E+02,4.494406E-02,2.725940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.944567E+01
15:50:00,1.734504E+02,4.702707E+01,7.291032E-03,3.859968E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.938291E+01,1.750617E+02,4.746629E+01,7.358763E-03,3.896019E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.938302E+01,6.108428E+02,6.171428E+02,2.567693E-02,5.065494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.168260E+02,4.526178E+02,2.592843E-02,3.715076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069206E+03,3.222241E+02,4.494434E-02,2.644807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.944811E+01
16:00:00,1.734506E+02,4.524380E+01,7.291040E-03,3.713598E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400001E+01,4.938824E+01,1.750619E+02,4.566639E+01,7.358771E-03,3.748284E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.938834E+01,6.108874E+02,6.160250E+02,2.567880E-02,5.056319E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.168712E+02,4.428146E+02,2.593033E-02,3.634612E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069213E+03,3.114673E+02,4.494462E-02,2.556515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.945037E+01
16:10:00,1.734508E+02,4.337468E+01,7.291047E-03,3.560181E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.939312E+01,1.750621E+02,4.377982E+01,7.358778E-03,3.593435E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.939321E+01,6.109320E+02,6.120479E+02,2.568068E-02,5.023675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.169163E+02,4.341317E+02,2.593223E-02,3.563343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069220E+03,3.001059E+02,4.494491E-02,2.463261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.945245E+01
16:20:00,1.734510E+02,4.139653E+01,7.291055E-03,3.397816E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.939755E+01,1.750623E+02,4.178333E+01,7.358786E-03,3.429564E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.939764E+01,6.109765E+02,6.061359E+02,2.568255E-02,4.975150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.169614E+02,4.254356E+02,2.593412E-02,3.491966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069226E+03,2.880442E+02,4.494519E-02,2.364259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.945437E+01
16:30:00,1.734512E+02,3.931370E+01,7.291063E-03,3.226858E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.940159E+01,1.750625E+02,3.968118E+01,7.358794E-03,3.257020E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400001E+01,4.940168E+01,6.110208E+02,5.986269E+02,2.568441E-02,4.913516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.170062E+02,4.161230E+02,2.593600E-02,3.415528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069233E+03,2.752949E+02,4.494547E-02,2.259614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.945613E+01
16:40:00,1.734514E+02,3.715610E+01,7.291071E-03,3.049763E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.940524E+01,1.750627E+02,3.750358E+01,7.358802E-03,3.078284E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.940532E+01,6.110647E+02,5.894940E+02,2.568625E-02,4.838553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.170506E+02,4.062202E+02,2.593787E-02,3.334246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069240E+03,2.619827E+02,4.494575E-02,2.150348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.945774E+01
16:50:00,1.734516E+02,3.489255E+01,7.291079E-03,2.863971E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.940853E+01,1.750629E+02,3.521907E+01,7.358810E-03,2.890772E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.940861E+01,6.111082E+02,5.787376E+02,2.568808E-02,4.750265E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.170947E+02,3.956879E+02,2.593973E-02,3.247797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069246E+03,2.479923E+02,4.494604E-02,2.035515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.945921E+01
17:00:00,1.734517E+02,3.252956E+01,7.291087E-03,2.670018E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.941148E+01,1.750630E+02,3.283425E+01,7.358818E-03,2.695026E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941156E+01,6.111514E+02,5.663603E+02,2.568990E-02,4.648672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.171385E+02,3.845143E+02,2.594157E-02,3.156085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069253E+03,2.333746E+02,4.494632E-02,1.915533E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946054E+01
17:10:00,1.734519E+02,3.006739E+01,7.291094E-03,2.467923E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941410E+01,1.750632E+02,3.034934E+01,7.358826E-03,2.491066E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941418E+01,6.111942E+02,5.528033E+02,2.569170E-02,4.537397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.171818E+02,3.707041E+02,2.594339E-02,3.042731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069260E+03,2.180101E+02,4.494659E-02,1.789421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946174E+01
17:20:00,1.734521E+02,2.753453E+01,7.291102E-03,2.260027E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941641E+01,1.750634E+02,2.779300E+01,7.358834E-03,2.281242E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941648E+01,6.112367E+02,5.378721E+02,2.569348E-02,4.414842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.172249E+02,3.555304E+02,2.594520E-02,2.918185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069266E+03,2.021230E+02,4.494687E-02,1.659021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.946282E+01
17:30:00,1.734523E+02,2.490185E+01,7.291110E-03,2.043937E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.941841E+01,1.750636E+02,2.513590E+01,7.358842E-03,2.063149E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.941849E+01,6.112790E+02,5.213399E+02,2.569526E-02,4.279146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.172678E+02,3.396903E+02,2.594700E-02,2.788170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069273E+03,1.856566E+02,4.494715E-02,1.523864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.946377E+01
17:40:00,1.734525E+02,2.218078E+01,7.291118E-03,1.820593E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942013E+01,1.750638E+02,2.238960E+01,7.358849E-03,1.837733E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942021E+01,6.113213E+02,5.031922E+02,2.569704E-02,4.130190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.173106E+02,3.231762E+02,2.594880E-02,2.652623E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069279E+03,1.686836E+02,4.494742E-02,1.384551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.946460E+01
17:50:00,1.734527E+02,1.940183E+01,7.291125E-03,1.592497E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942157E+01,1.750640E+02,1.958487E+01,7.358857E-03,1.607521E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942164E+01,6.113635E+02,4.834492E+02,2.569881E-02,3.968140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.173533E+02,3.059999E+02,2.595060E-02,2.511640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069286E+03,1.513463E+02,4.494769E-02,1.242247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946533E+01
18:00:00,1.734529E+02,1.653546E+01,7.291133E-03,1.357227E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942274E+01,1.750642E+02,1.669191E+01,7.358865E-03,1.370068E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942281E+01,6.114057E+02,4.620946E+02,2.570059E-02,3.792862E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.173960E+02,2.881267E+02,2.595239E-02,2.364938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069292E+03,1.335822E+02,4.494796E-02,1.096440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946594E+01
18:10:00,1.734530E+02,1.358587E+01,7.291141E-03,1.115125E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.942364E+01,1.750643E+02,1.371493E+01,7.358873E-03,1.125718E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942372E+01,6.114478E+02,4.386042E+02,2.570236E-02,3.600053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.174387E+02,2.714748E+02,2.595419E-02,2.228259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069299E+03,1.156426E+02,4.494823E-02,9.491916E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946646E+01
18:20:00,1.734532E+02,1.052179E+01,7.291148E-03,8.636264E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.942427E+01,1.750645E+02,1.062239E+01,7.358880E-03,8.718833E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.942435E+01,6.114900E+02,4.130716E+02,2.570413E-02,3.390482E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.174814E+02,2.545877E+02,2.595598E-02,2.089650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069305E+03,9.751002E+01,4.494850E-02,8.003599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.946687E+01
18:30:00,1.734534E+02,7.512195E+00,7.291156E-03,6.165991E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.942462E+01,1.750647E+02,7.584363E+00,7.358888E-03,6.225227E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.942470E+01,6.115321E+02,3.857091E+02,2.570590E-02,3.165892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.175241E+02,2.366864E+02,2.595778E-02,1.942716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069311E+03,7.902480E+01,4.494876E-02,6.486337E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946718E+01
18:40:00,1.734536E+02,4.983783E+00,7.291163E-03,4.090677E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399648E+01,4.943518E+01,1.750649E+02,5.031986E+00,7.358895E-03,4.130242E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.399650E+01,4.943522E+01,6.115742E+02,3.565710E+02,2.570767E-02,2.926727E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.175668E+02,2.177246E+02,2.595957E-02,1.787079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069318E+03,6.012408E+01,4.494903E-02,4.934970E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.946739E+01
18:50:00,1.734537E+02,2.939891E+00,7.291171E-03,2.413055E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.397685E+01,4.949352E+01,1.750651E+02,2.968627E+00,7.358903E-03,2.436642E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.397688E+01,4.949350E+01,6.116163E+02,3.257145E+02,2.570944E-02,2.673458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.176095E+02,1.976830E+02,2.596136E-02,1.622577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069324E+03,4.226736E+01,4.494930E-02,3.469295E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.946751E+01
19:00:00,1.734539E+02,1.409075E+00,7.291178E-03,1.156565E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.393450E+01,4.961964E+01,1.750652E+02,1.423107E+00,7.358911E-03,1.168083E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.393454E+01,4.961959E+01,6.116585E+02,2.932378E+02,2.571121E-02,2.406890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.176521E+02,1.765290E+02,2.596316E-02,1.448946E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069330E+03,2.747532E+01,4.494957E-02,2.255168E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399606E+01,4.947924E+01
19:10:00,1.734541E+02,4.251469E-01,7.291186E-03,3.489595E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.387107E+01,4.980919E+01,1.750654E+02,4.295584E-01,7.358918E-03,3.525805E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.387111E+01,4.980914E+01,6.117006E+02,2.595106E+02,2.571298E-02,2.130057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.176948E+02,1.544905E+02,2.596495E-02,1.268055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069337E+03,1.585373E+01,4.494983E-02,1.301270E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.397550E+01,4.954041E+01
19:20:00,1.734543E+02,0.000000E+00,7.291193E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.379185E+01,5.004709E+01,1.750656E+02,0.000000E+00,7.358926E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.379188E+01,5.004707E+01,6.117427E+02,2.248191E+02,2.571476E-02,1.845310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.177375E+02,1.317669E+02,2.596675E-02,1.081539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,1.069343E+03,7.245246E+00,4.495010E-02,5.946881E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.393269E+01,4.966801E+01
19:30:00,1.734545E+02,0.000000E+00,7.291200E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.370067E+01,5.032248E+01,1.750658E+02,0.000000E+00,7.358933E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.370069E+01,5.032249E+01,6.117849E+02,2.378489E+02,2.571653E-02,1.952258E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.177802E+02,1.087022E+02,2.596854E-02,8.922249E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069350E+03,1.934573E+00,4.495037E-02,1.587893E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.386739E+01,4.986336E+01
19:40:00,1.734546E+02,0.000000E+00,7.291208E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.360736E+01,5.060610E+01,1.750660E+02,0.000000E+00,7.358941E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.360737E+01,5.060614E+01,6.118270E+02,2.626753E+02,2.571830E-02,2.156033E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.178229E+02,8.528115E+01,2.597033E-02,6.999857E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069356E+03,0.000000E+00,4.495064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.380354E+01,5.005521E+01
19:50:00,1.734548E+02,0.000000E+00,7.291215E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.350410E+01,5.092205E+01,1.750661E+02,0.000000E+00,7.358948E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.350411E+01,5.092209E+01,6.118691E+02,2.633939E+02,2.572007E-02,2.161931E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.178655E+02,6.124216E+01,2.597213E-02,5.026743E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,1.069362E+03,0.000000E+00,4.495090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.372965E+01,5.027827E+01
20:00:00,1.734550E+02,0.000000E+00,7.291223E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.339017E+01,5.127322E+01,1.750663E+02,0.000000E+00,7.358955E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.339018E+01,5.127328E+01,6.119111E+02,2.484326E+02,2.572183E-02,2.039129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.179081E+02,4.110966E+01,2.597392E-02,3.374271E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.399818E+01,4.951117E+01,1.069369E+03,0.000000E+00,4.495117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.363209E+01,5.057452E+01
20:10:00,1.734552E+02,0.000000E+00,7.291230E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.326520E+01,5.166157E+01,1.750665E+02,0.000000E+00,7.358963E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.326520E+01,5.166167E+01,6.119529E+02,2.228802E+02,2.572359E-02,1.829395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.400000E+01,4.950576E+01,6.179504E+02,2.491344E+01,2.597570E-02,2.044890E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.391121E+01,4.977060E+01,1.069375E+03,0.000000E+00,4.495144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.350972E+01,5.094888E+01
20:20:00,1.734553E+02,0.000000E+00,7.291237E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.313197E+01,5.207925E+01,1.750667E+02,0.000000E+00,7.358970E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.313194E+01,5.207942E+01,6.119944E+02,2.002687E+02,2.572533E-02,1.643801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.400000E+01,4.950576E+01,6.179925E+02,1.272664E+01,2.597746E-02,1.044599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.372215E+01,5.033986E+01,1.069381E+03,0.000000E+00,4.495171E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.336728E+01,5.138861E+01
20:30:00,1.734555E+02,0.000000E+00,7.291245E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.299399E+01,5.251583E+01,1.750669E+02,0.000000E+00,7.358978E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.299394E+01,5.251607E+01,6.120356E+02,1.353032E+02,2.572707E-02,1.110566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.385466E+01,4.994011E+01,6.180342E+02,4.368364E+00,2.597922E-02,3.585543E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.347833E+01,5.108487E+01,1.069388E+03,0.000000E+00,4.495197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.321196E+01,5.187293E+01
20:40:00,1.734557E+02,0.000000E+00,7.291252E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.285664E+01,5.295452E+01,1.750670E+02,0.000000E+00,7.358985E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.285657E+01,5.295483E+01,6.120764E+02,6.412702E+01,2.572878E-02,5.263531E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.357523E+01,5.078731E+01,6.180756E+02,0.000000E+00,2.598096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.324415E+01,5.181214E+01,1.069394E+03,0.000000E+00,4.495224E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.305412E+01,5.237040E+01
20:50:00,1.734559E+02,0.000000E+00,7.291260E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.272221E+01,5.338789E+01,1.750672E+02,0.000000E+00,7.358993E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.272212E+01,5.338826E+01,6.121169E+02,2.282057E+01,2.573048E-02,1.873108E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.329032E+01,5.166784E+01,6.181166E+02,0.000000E+00,2.598268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.305301E+01,5.241441E+01,1.069400E+03,0.000000E+00,4.495250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.290071E+01,5.285909E+01
21:00:00,1.734560E+02,0.000000E+00,7.291267E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.259123E+01,5.381397E+01,1.750674E+02,0.000000E+00,7.359000E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.259113E+01,5.381440E+01,6.121571E+02,3.122758E+00,2.573217E-02,2.563152E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.307097E+01,5.235750E+01,6.181574E+02,0.000000E+00,2.598440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.290271E+01,5.289354E+01,1.069406E+03,0.000000E+00,4.495276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.275390E+01,5.333153E+01
21:10:00,1.734562E+02,0.000000E+00,7.291274E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.246448E+01,5.422996E+01,1.750676E+02,0.000000E+00,7.359008E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.246436E+01,5.423043E+01,6.121972E+02,0.000000E+00,2.573386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.290970E+01,5.287114E+01,6.181980E+02,0.000000E+00,2.598610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.277998E+01,5.328843E+01,1.069413E+03,0.000000E+00,4.495302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.261429E+01,5.378526E+01
21:20:00,1.734564E+02,0.000000E+00,7.291282E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.234184E+01,5.463590E+01,1.750677E+02,0.000000E+00,7.359015E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.234170E+01,5.463642E+01,6.122372E+02,0.000000E+00,2.573554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.278263E+01,5.327985E+01,6.182385E+02,0.000000E+00,2.598781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.267494E+01,5.362904E+01,1.069419E+03,0.000000E+00,4.495328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.248186E+01,5.421962E+01
21:30:00,1.734566E+02,0.000000E+00,7.291289E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.222332E+01,5.503145E+01,1.750679E+02,0.000000E+00,7.359022E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.222318E+01,5.503200E+01,6.122772E+02,0.000000E+00,2.573722E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.267550E+01,5.362719E+01,6.182790E+02,0.000000E+00,2.598951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.258233E+01,5.393138E+01,1.069425E+03,0.000000E+00,4.495353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.235650E+01,5.463450E+01
21:40:00,1.734567E+02,0.000000E+00,7.291296E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.210904E+01,5.541592E+01,1.750681E+02,0.000000E+00,7.359030E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.210889E+01,5.541649E+01,6.123171E+02,0.000000E+00,2.573890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.258237E+01,5.393124E+01,6.183195E+02,0.000000E+00,2.599121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.249918E+01,5.420445E+01,1.069431E+03,0.000000E+00,4.495379E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.223791E+01,5.503021E+01
21:50:00,1.734569E+02,0.000000E+00,7.291303E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.199907E+01,5.578874E+01,1.750683E+02,0.000000E+00,7.359037E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.199892E+01,5.578932E+01,6.123570E+02,0.000000E+00,2.574058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.250019E+01,5.420113E+01,6.183599E+02,0.000000E+00,2.599291E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.242339E+01,5.445474E+01,1.069437E+03,0.000000E+00,4.495404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.212574E+01,5.540748E+01
22:00:00,1.734571E+02,0.000000E+00,7.291310E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.189394E+01,5.614778E+01,1.750684E+02,0.000000E+00,7.359044E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.189379E+01,5.614837E+01,6.123969E+02,0.000000E+00,2.574225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.242662E+01,5.444404E+01,6.184004E+02,0.000000E+00,2.599461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.235335E+01,5.468718E+01,1.069443E+03,0.000000E+00,4.495430E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.201974E+01,5.576671E+01
22:10:00,1.734572E+02,0.000000E+00,7.291317E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.179321E+01,5.649424E+01,1.750686E+02,0.000000E+00,7.359051E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.179307E+01,5.649482E+01,6.124368E+02,0.000000E+00,2.574393E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.235649E+01,5.467676E+01,6.184408E+02,0.000000E+00,2.599631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.228535E+01,5.491393E+01,1.069449E+03,0.000000E+00,4.495455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.191923E+01,5.610974E+01
22:20:00,1.734574E+02,0.000000E+00,7.291325E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.169679E+01,5.682814E+01,1.750688E+02,0.000000E+00,7.359059E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.169665E+01,5.682872E+01,6.124767E+02,0.000000E+00,2.574561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.228775E+01,5.490591E+01,6.184812E+02,0.000000E+00,2.599801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.221837E+01,5.513832E+01,1.069455E+03,0.000000E+00,4.495480E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.182386E+01,5.643740E+01
22:30:00,1.734576E+02,0.000000E+00,7.291332E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.160457E+01,5.714958E+01,1.750689E+02,0.000000E+00,7.359066E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.160443E+01,5.715014E+01,6.125166E+02,0.000000E+00,2.574728E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.222053E+01,5.513105E+01,6.185217E+02,0.000000E+00,2.599971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.215276E+01,5.535910E+01,1.069461E+03,0.000000E+00,4.495506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.173332E+01,5.675051E+01
22:40:00,1.734577E+02,0.000000E+00,7.291339E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.151689E+01,5.745707E+01,1.750691E+02,0.000000E+00,7.359073E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.151676E+01,5.745761E+01,6.125565E+02,0.000000E+00,2.574896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.215503E+01,5.535143E+01,6.185621E+02,0.000000E+00,2.600141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.208873E+01,5.557555E+01,1.069467E+03,0.000000E+00,4.495531E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.164735E+01,5.704958E+01
22:50:00,1.734579E+02,0.000000E+00,7.291346E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.143325E+01,5.775216E+01,1.750693E+02,0.000000E+00,7.359080E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.143312E+01,5.775269E+01,6.125964E+02,0.000000E+00,2.575064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.209110E+01,5.556751E+01,6.186025E+02,0.000000E+00,2.600311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.202611E+01,5.578813E+01,1.069473E+03,0.000000E+00,4.495556E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.156553E+01,5.733591E+01
23:00:00,1.734581E+02,0.000000E+00,7.291353E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.135317E+01,5.803625E+01,1.750694E+02,0.000000E+00,7.359087E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.135306E+01,5.803675E+01,6.126362E+02,0.000000E+00,2.575231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.202845E+01,5.578016E+01,6.186429E+02,0.000000E+00,2.600481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.196466E+01,5.599766E+01,1.069479E+03,0.000000E+00,4.495582E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.148741E+01,5.761077E+01
23:10:00,1.734582E+02,0.000000E+00,7.291360E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.127641E+01,5.831007E+01,1.750696E+02,0.000000E+00,7.359094E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.127630E+01,5.831055E+01,6.126761E+02,0.000000E+00,2.575399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.196690E+01,5.598999E+01,6.186834E+02,0.000000E+00,2.600651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.190424E+01,5.620450E+01,1.069485E+03,0.000000E+00,4.495607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.141265E+01,5.787518E+01
23:20:00,1.734584E+02,0.000000E+00,7.291367E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.120277E+01,5.857412E+01,1.750698E+02,0.000000E+00,7.359101E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.120267E+01,5.857457E+01,6.127160E+02,0.000000E+00,2.575567E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.190634E+01,5.619729E+01,6.187238E+02,0.000000E+00,2.600821E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.184486E+01,5.640865E+01,1.069491E+03,0.000000E+00,4.495632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.134098E+01,5.812997E+01
23:30:00,1.734586E+02,0.000000E+00,7.291374E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.113256E+01,5.882714E+01,1.750700E+02,0.000000E+00,7.359108E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.113247E+01,5.882755E+01,6.127559E+02,0.000000E+00,2.575734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.184687E+01,5.640173E+01,6.187642E+02,0.000000E+00,2.600991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.178656E+01,5.660990E+01,1.069497E+03,0.000000E+00,4.495658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.127230E+01,5.837531E+01
23:40:00,1.734587E+02,0.000000E+00,7.291381E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.106532E+01,5.907061E+01,1.750701E+02,0.000000E+00,7.359115E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.106524E+01,5.907100E+01,6.127957E+02,0.000000E+00,2.575902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.178841E+01,5.660349E+01,6.188045E+02,0.000000E+00,2.601160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.172920E+01,5.680865E+01,1.069503E+03,0.000000E+00,4.495683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.120633E+01,5.861207E+01
23:50:00,1.734589E+02,0.000000E+00,7.291388E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.100060E+01,5.930600E+01,1.750703E+02,0.000000E+00,7.359122E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.100053E+01,5.930636E+01,6.128353E+02,0.000000E+00,2.576068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.173077E+01,5.680322E+01,6.188447E+02,0.000000E+00,2.601329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.167260E+01,5.700559E+01,1.069509E+03,0.000000E+00,4.495708E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.114278E+01,5.884118E+01
24:00:00,1.734591E+02,0.000000E+00,7.291395E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.093818E+01,5.953404E+01,1.750705E+02,0.000000E+00,7.359129E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106752E+01,2.093811E+01,5.953438E+01,6.128746E+02,0.000000E+00,2.576233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.167379E+01,5.700142E+01,6.188845E+02,0.000000E+00,2.601496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.161662E+01,5.720111E+01,1.069515E+03,0.000000E+00,4.495733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,3.106751E+01,2.108141E+01,5.906337E+01
Peak,1.734591E+02,5.793277E+01,7.291395E-03,4.755098E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.750705E+02,5.847274E+01,7.359129E-03,4.799419E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.128746E+02,6.171428E+02,2.576233E-02,5.065494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.188845E+02,5.444250E+02,2.601496E-02,4.468628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.069515E+03,3.768701E+02,4.495733E-02,3.093339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,6.051625E-03,3.946580E-03,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.107842E-03,3.983364E-03,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.138191E-02,4.204198E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.159159E-02,3.708818E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.731315E-02,2.567373E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
