!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-Modified by Parser-Compatible Modification System
!-Modified Date: 2025-06-22 20:35:43
!-Session ID: 20250622_203543


Version,
    22.2;  !- Version Identifier, Version Identifier

SimulationControl,
    Yes,  !- Do Zone Sizing Calculation, Do Zone Sizing Calculation
    Yes,  !- Do System Sizing Calculation, Do System Sizing Calculation
    Yes,  !- Do Plant Sizing Calculation, Do Plant Sizing Calculation
    No,  !- Run Simulation for Sizing Periods, Run Simulation for Sizing Periods
    Yes,  !- Run Simulation for Weather File Run Periods, Run Simulation for Weather File Run Periods
    No,  !- Do HVAC Sizing Simulation for Sizing Periods, Do HVAC Sizing Simulation for Sizing Periods
    ;  !- Maximum Number of HVAC Sizing Simulation Passes, Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    Sample_Building_0,  !- Name, Name
    0,  !- North Axis, North Axis
    Suburbs,  !- Terrain, Terrain
    0.04,  !- Loads Convergence Tolerance Value, Loads Convergence Tolerance Value
    0.4,  !- Temperature Convergence Tolerance Value, Temperature Convergence Tolerance Value
    FullExterior,  !- Solar Distribution, Solar Distribution
    25,  !- Maximum Number of Warmup Days, Maximum Number of Warmup Days
    1;  !- Minimum Number of Warmup Days, Minimum Number of Warmup Days

Timestep,
    4;  !- Number of Timesteps per Hour, Number of Timesteps per Hour

Site:Location,
    Amsterdam_Netherlands,  !- Name, Name
    52.37,  !- Latitude, Latitude
    4.89,  !- Longitude, Longitude
    1,  !- Time Zone, Time Zone
    -2;  !- Elevation, Elevation

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    2.6394267984578836,  !- January Ground Temperature, January Ground Temperature
    3.5375161328340003,  !- February Ground Temperature, February Ground Temperature
    4.550058636738239,  !- March Ground Temperature, March Ground Temperature
    7.558026845372057,  !- April Ground Temperature, April Ground Temperature
    14.472942428328025,  !- May Ground Temperature, May Ground Temperature
    16.176699487422912,  !- June Ground Temperature, June Ground Temperature
    18.78435913540969,  !- July Ground Temperature, July Ground Temperature
    17.673877665258832,  !- August Ground Temperature, August Ground Temperature
    14.84384363937054,  !- September Ground Temperature, September Ground Temperature
    9.059594438876141,  !- October Ground Temperature, October Ground Temperature
    6.65591392441081,  !- November Ground Temperature, November Ground Temperature
    4.0107105762067246;  !- December Ground Temperature, December Ground Temperature

SizingPeriod:DesignDay,
    Netherlands Ann Htg 99.6% Condns DB,  !- Name, Name
    1,  !- Month, Month
    21,  !- Day of Month, Day of Month
    WinterDesignDay,  !- Day Type, Day Type
    -5,  !- Maximum Dry-Bulb Temperature, Maximum DryBulb Temperature
    0,  !- Daily Dry-Bulb Temperature Range, Daily DryBulb Temperature Range
    ,  !- Dry-Bulb Temperature Range Modifier Type, DryBulb Temperature Range Modifier Type
    ,  !- Dry-Bulb Temperature Range Modifier Day Schedule Name, DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,  !- Humidity Condition Type, Humidity Condition Type
    -5,  !- Wetbulb or DewPoint at Maximum Dry-Bulb, Wetbulb or DewPoint at Maximum DryBulb
    ,  !- Humidity Condition Day Schedule Name, Humidity Condition Day Schedule Name
    ,  !- Humidity Ratio at Maximum Dry-Bulb, Humidity Ratio at Maximum DryBulb
    ,  !- Enthalpy at Maximum Dry-Bulb, Enthalpy at Maximum DryBulb
    ,  !- Daily Wet-Bulb Temperature Range, Daily WetBulb Temperature Range
    102000,  !- Barometric Pressure, Barometric Pressure
    4,  !- Wind Speed, Wind Speed
    270,  !- Wind Direction, Wind Direction
    No,  !- Rain Indicator, Rain Indicator
    No,  !- Snow Indicator, Snow Indicator
    No,  !- Daylight Saving Time Indicator, Daylight Saving Time Indicator
    ASHRAEClearSky,  !- Solar Model Indicator, Solar Model Indicator
    ,  !- Beam Solar Day Schedule Name, Beam Solar Day Schedule Name
    ,  !- Diffuse Solar Day Schedule Name, Diffuse Solar Day Schedule Name
    ,  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub), ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud), ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;  !- Sky Clearness, Sky Clearness

SizingPeriod:DesignDay,
    Netherlands Ann Clg 1% Condns DB=>MWB,  !- Name, Name
    7,  !- Month, Month
    21,  !- Day of Month, Day of Month
    SummerDesignDay,  !- Day Type, Day Type
    28,  !- Maximum Dry-Bulb Temperature, Maximum DryBulb Temperature
    10,  !- Daily Dry-Bulb Temperature Range, Daily DryBulb Temperature Range
    ,  !- Dry-Bulb Temperature Range Modifier Type, DryBulb Temperature Range Modifier Type
    ,  !- Dry-Bulb Temperature Range Modifier Day Schedule Name, DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,  !- Humidity Condition Type, Humidity Condition Type
    17,  !- Wetbulb or DewPoint at Maximum Dry-Bulb, Wetbulb or DewPoint at Maximum DryBulb
    ,  !- Humidity Condition Day Schedule Name, Humidity Condition Day Schedule Name
    ,  !- Humidity Ratio at Maximum Dry-Bulb, Humidity Ratio at Maximum DryBulb
    ,  !- Enthalpy at Maximum Dry-Bulb, Enthalpy at Maximum DryBulb
    ,  !- Daily Wet-Bulb Temperature Range, Daily WetBulb Temperature Range
    102000,  !- Barometric Pressure, Barometric Pressure
    3.5,  !- Wind Speed, Wind Speed
    90,  !- Wind Direction, Wind Direction
    No,  !- Rain Indicator, Rain Indicator
    No,  !- Snow Indicator, Snow Indicator
    No,  !- Daylight Saving Time Indicator, Daylight Saving Time Indicator
    ASHRAEClearSky,  !- Solar Model Indicator, Solar Model Indicator
    ,  !- Beam Solar Day Schedule Name, Beam Solar Day Schedule Name
    ,  !- Diffuse Solar Day Schedule Name, Diffuse Solar Day Schedule Name
    ,  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub), ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud), ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;  !- Sky Clearness, Sky Clearness

RunPeriod,
    Run Period 1,  !- Name, Name
    1,  !- Begin Month, Begin Month
    1,  !- Begin Day of Month, Begin Day of Month
    ,  !- Begin Year, Begin Year
    12,  !- End Month, End Month
    31,  !- End Day of Month, End Day of Month
    ,  !- End Year, End Year
    Tuesday,  !- Day of Week for Start Day, Day of Week for Start Day
    Yes,  !- Use Weather File Holidays and Special Days, Use Weather File Holidays and Special Days
    Yes,  !- Use Weather File Daylight Saving Period, Use Weather File Daylight Saving Period
    No,  !- Apply Weekend Holiday Rule, Apply Weekend Holiday Rule
    Yes,  !- Use Weather File Rain Indicators, Use Weather File Rain Indicators
    Yes;  !- Use Weather File Snow Indicators, Use Weather File Snow Indicators

MATERIAL,
    Concrete_200mm,  !- Name, Name
    MediumRough,  !- Roughness, Roughness
    1.952980e-01,  !- Thickness, Thickness
    0.0781191888777523,  !- Conductivity, Conductivity
    2300.535528810336,  !- Density, Density
    852.6535969683864,  !- Specific Heat, Specific Heat
    0.9,  !- Thermal Absorptance, Thermal Absorptance
    0.7,  !- Solar Absorptance, Solar Absorptance
    0.7;  !- Visible Absorptance, Visible Absorptance

MATERIAL:NOMASS,
    Roof_R2.5,  !- Name, Name
    MediumRough,  !- Roughness, Roughness
    2.5,  !- Thermal Resistance, Thermal Resistance
    0.9026979198800315,  !- Thermal Absorptance, Thermal Absorptance
    0.700629180728445,  !- Solar Absorptance, Solar Absorptance
    0.6960861687085697;  !- Visible Absorptance, Visible Absorptance

MATERIAL:NOMASS,
    InternalFloor_Generic_R1.0,  !- Name, Name
    MediumSmooth,  !- Roughness, Roughness
    1,  !- Thermal Resistance, Thermal Resistance
    0.9055697482202009,  !- Thermal Absorptance, Thermal Absorptance
    0.6930909826354928,  !- Solar Absorptance, Solar Absorptance
    0.7042814695256593;  !- Visible Absorptance, Visible Absorptance

MATERIAL:NOMASS,
    InteriorWall_Generic_R0.5,  !- Name, Name
    MediumSmooth,  !- Roughness, Roughness
    0.5,  !- Thermal Resistance, Thermal Resistance
    0.8971245092973239,  !- Thermal Absorptance, Thermal Absorptance
    4.965548e-01,  !- Solar Absorptance, Solar Absorptance
    0.5045721307220679;  !- Visible Absorptance, Visible Absorptance

MATERIAL:NOMASS,
    GroundFloor_R2.5,  !- Name, Name
    MediumRough,  !- Roughness, Roughness
    0.3448275862068966,  !- Thermal Resistance, Thermal Resistance
    0.8926694251808427,  !- Thermal Absorptance, Thermal Absorptance
    0.6943540292756685,  !- Solar Absorptance, Solar Absorptance
    0.7048649211288645;  !- Visible Absorptance, Visible Absorptance

MATERIAL:NOMASS,
    Door_U3.4,  !- Name, Name
    MediumRough,  !- Roughness, Roughness
    0.29,  !- Thermal Resistance, Thermal Resistance
    0.9041351721604888,  !- Thermal Absorptance, Thermal Absorptance
    0.7005071932803658,  !- Solar Absorptance, Solar Absorptance
    0.7066236206957112;  !- Visible Absorptance, Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_U2.9,  !- Name, Name
    2.9,  !- U-Factor, UFactor
    0.7014521644391364,  !- Solar Heat Gain Coefficient, Solar Heat Gain Coefficient
    0.7;  !- Visible Transmittance, Visible Transmittance

CONSTRUCTION,
    CEILING1C,  !- Name, Name
    Roof_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    Ext_Walls1C,  !- Name, Name
    Concrete_200mm;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    Int_Walls1C,  !- Name, Name
    InteriorWall_Generic_R0.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    Roof1C,  !- Name, Name
    Roof_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    GroundFloor1C,  !- Name, Name
    GroundFloor_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    IntFloor1C,  !- Name, Name
    InternalFloor_Generic_R1.0;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    Window1C,  !- Name, Name
    Window_U2.9;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    ground_floor_Construction,  !- Name, Name
    GroundFloor_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    exterior_wall_Construction,  !- Name, Name
    Concrete_200mm;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    flat_roof_Construction,  !- Name, Name
    Roof_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    inter_floor_Construction,  !- Name, Name
    InternalFloor_Generic_R1.0;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    interior_wall_Construction,  !- Name, Name
    InteriorWall_Generic_R0.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    windows_Construction,  !- Name, Name
    GroundFloor_R2.5;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    windows_WindowConst,  !- Name, Name
    Window_U2.9;  !- Outside Layer, Outside Layer

CONSTRUCTION,
    doors_Construction,  !- Name, Name
    Door_U3.4;  !- Outside Layer, Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,  !- Starting Vertex Position, Starting Vertex Position
    CounterClockWise,  !- Vertex Entry Direction, Vertex Entry Direction
    Relative;  !- Coordinate System, Coordinate System

ZONE,
    Zone1_FrontPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone1_RightPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone1_RearPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone1_LeftPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone1_Core,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone2_FrontPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone2_RightPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone2_RearPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone2_LeftPerimeter,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

ZONE,
    Zone2_Core,  !- Name, Name
    0,  !- Direction of Relative North, Direction of Relative North
    0,  !- X Origin, X Origin
    0,  !- Y Origin, Y Origin
    0,  !- Z Origin, Z Origin
    1,  !- Type, Type
    1,  !- Multiplier, Multiplier
    autocalculate,  !- Ceiling Height, Ceiling Height
    autocalculate,  !- Volume, Volume
    autocalculate,  !- Floor Area, Floor Area
    ,  !- Zone Inside Convection Algorithm, Zone Inside Convection Algorithm
    ,  !- Zone Outside Convection Algorithm, Zone Outside Convection Algorithm
    Yes;  !- Part of Total Floor Area, Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    ground_floor_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Ground,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    0,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    0;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_Core_Wall_0,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_FrontPerimeter_Ceiling,  !- Name, Name
    Ceiling,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_FrontPerimeter_Floor,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    ground_floor_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Ground,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    0,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    0;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_Core_Wall_1,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RightPerimeter_Ceiling,  !- Name, Name
    Ceiling,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone1_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_RightPerimeter_Floor,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    ground_floor_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Ground,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    0,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    0;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_Core_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_RearPerimeter_Ceiling,  !- Name, Name
    Ceiling,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone1_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_RearPerimeter_Floor,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    ground_floor_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Ground,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    0,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    0;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_Core_Wall_3,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_LeftPerimeter_Ceiling,  !- Name, Name
    Ceiling,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_LeftPerimeter_Floor,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    ground_floor_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Ground,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    0,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    0;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_FrontPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_RightPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_RearPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_LeftPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    0,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    0,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Core_Ceiling,  !- Name, Name
    Ceiling,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone1_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_Core_Floor,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_FrontPerimeter_Ceiling,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_Core_Wall_0,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_FrontPerimeter_Roof,  !- Name, Name
    Roof,  !- Surface Type, Surface Type
    flat_roof_Construction,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    6,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    6,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_RightPerimeter_Ceiling,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_Core_Wall_1,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RightPerimeter_Roof,  !- Name, Name
    Roof,  !- Surface Type, Surface Type
    flat_roof_Construction,  !- Construction Name, Construction Name
    Zone2_RightPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    6,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    6,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_RearPerimeter_Ceiling,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    6,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_Core_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    6,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    6,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_RearPerimeter_Roof,  !- Name, Name
    Roof,  !- Surface Type, Surface Type
    flat_roof_Construction,  !- Construction Name, Construction Name
    Zone2_RearPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    6,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    6,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    6,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_LeftPerimeter_Ceiling,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    exterior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    5,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    5,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    0,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    0,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    0,  !- Field_15, Vertex 2 Xcoordinate
    0,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_Core_Wall_3,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Adiabatic,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    0,  !- Field_18, Vertex 3 Xcoordinate
    5,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_LeftPerimeter_Roof,  !- Name, Name
    Roof,  !- Surface Type, Surface Type
    flat_roof_Construction,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_12, Vertex 1 Xcoordinate
    0,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    6,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    6,  !- Field_20, Vertex 3 Zcoordinate
    0,  !- Field_21, Vertex 4 Xcoordinate
    5,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Floor,  !- Name, Name
    Floor,  !- Surface Type, Surface Type
    inter_floor_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone1_Core_Ceiling,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    3,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    3;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Wall_0,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_FrontPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Wall_1,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_RightPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.319713399228942,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    3.680286600771058,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    3.680286600771058,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Wall_2,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_RearPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.680286600771058,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Wall_3,  !- Name, Name
    Wall,  !- Surface Type, Surface Type
    interior_wall_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Surface,  !- Outside Boundary Condition, Outside Boundary Condition
    Zone2_LeftPerimeter_Wall_2,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    NoSun,  !- Sun Exposure, Sun Exposure
    NoWind,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    2.319713399228942,  !- Field_12, Vertex 1 Xcoordinate
    2.680286600771058,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    2.319713399228942,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    3,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.319713399228942,  !- Field_19, Vertex 3 Ycoordinate
    3,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Core_Roof,  !- Name, Name
    Roof,  !- Surface Type, Surface Type
    flat_roof_Construction,  !- Construction Name, Construction Name
    Zone2_Core,  !- Zone Name, Zone Name
    ,  !- Space Name, Space Name
    Outdoors,  !- Outside Boundary Condition, Outside Boundary Condition
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure, Sun Exposure
    WindExposed,  !- Wind Exposure, Wind Exposure
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.680286600771058,  !- Field_12, Vertex 1 Xcoordinate
    2.319713399228942,  !- Field_13, Vertex 1 Ycoordinate
    6,  !- Field_14, Vertex 1 Zcoordinate
    3.680286600771058,  !- Field_15, Vertex 2 Xcoordinate
    2.680286600771058,  !- Field_16, Vertex 2 Ycoordinate
    6,  !- Field_17, Vertex 2 Zcoordinate
    2.319713399228942,  !- Field_18, Vertex 3 Xcoordinate
    2.680286600771058,  !- Field_19, Vertex 3 Ycoordinate
    6,  !- Field_20, Vertex 3 Zcoordinate
    2.319713399228942,  !- Field_21, Vertex 4 Xcoordinate
    2.319713399228942,  !- Field_22, Vertex 4 Ycoordinate
    6;  !- Field_23, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_FrontPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone1_FrontPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.000000e-03,  !- Field_10, Vertex 1 Xcoordinate
    0,  !- Field_11, Vertex 1 Ycoordinate
    1.95,  !- Field_12, Vertex 1 Zcoordinate
    3.000000e-03,  !- Field_13, Vertex 2 Xcoordinate
    0,  !- Field_14, Vertex 2 Ycoordinate
    1.05,  !- Field_15, Vertex 2 Zcoordinate
    5.997,  !- Field_16, Vertex 3 Xcoordinate
    0,  !- Field_17, Vertex 3 Ycoordinate
    1.05,  !- Field_18, Vertex 3 Zcoordinate
    5.997,  !- Field_19, Vertex 4 Xcoordinate
    0,  !- Field_20, Vertex 4 Ycoordinate
    1.95;  !- Field_21, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_RearPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone1_RearPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    5.997,  !- Field_10, Vertex 1 Xcoordinate
    5,  !- Field_11, Vertex 1 Ycoordinate
    1.95,  !- Field_12, Vertex 1 Zcoordinate
    5.997,  !- Field_13, Vertex 2 Xcoordinate
    5,  !- Field_14, Vertex 2 Ycoordinate
    1.05,  !- Field_15, Vertex 2 Zcoordinate
    3.000000e-03,  !- Field_16, Vertex 3 Xcoordinate
    5,  !- Field_17, Vertex 3 Ycoordinate
    1.05,  !- Field_18, Vertex 3 Zcoordinate
    3.000000e-03,  !- Field_19, Vertex 4 Xcoordinate
    5,  !- Field_20, Vertex 4 Ycoordinate
    1.95;  !- Field_21, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_LeftPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone1_LeftPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_10, Vertex 1 Xcoordinate
    4.9975000000000005,  !- Field_11, Vertex 1 Ycoordinate
    1.95,  !- Field_12, Vertex 1 Zcoordinate
    0,  !- Field_13, Vertex 2 Xcoordinate
    4.9975000000000005,  !- Field_14, Vertex 2 Ycoordinate
    1.05,  !- Field_15, Vertex 2 Zcoordinate
    0,  !- Field_16, Vertex 3 Xcoordinate
    2.500000e-03,  !- Field_17, Vertex 3 Ycoordinate
    1.05,  !- Field_18, Vertex 3 Zcoordinate
    0,  !- Field_19, Vertex 4 Xcoordinate
    2.500000e-03,  !- Field_20, Vertex 4 Ycoordinate
    1.95;  !- Field_21, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_FrontPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone2_FrontPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    3.000000e-03,  !- Field_10, Vertex 1 Xcoordinate
    0,  !- Field_11, Vertex 1 Ycoordinate
    4.95,  !- Field_12, Vertex 1 Zcoordinate
    3.000000e-03,  !- Field_13, Vertex 2 Xcoordinate
    0,  !- Field_14, Vertex 2 Ycoordinate
    4.05,  !- Field_15, Vertex 2 Zcoordinate
    5.997,  !- Field_16, Vertex 3 Xcoordinate
    0,  !- Field_17, Vertex 3 Ycoordinate
    4.05,  !- Field_18, Vertex 3 Zcoordinate
    5.997,  !- Field_19, Vertex 4 Xcoordinate
    0,  !- Field_20, Vertex 4 Ycoordinate
    4.95;  !- Field_21, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_RearPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone2_RearPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    5.997,  !- Field_10, Vertex 1 Xcoordinate
    5,  !- Field_11, Vertex 1 Ycoordinate
    4.95,  !- Field_12, Vertex 1 Zcoordinate
    5.997,  !- Field_13, Vertex 2 Xcoordinate
    5,  !- Field_14, Vertex 2 Ycoordinate
    4.05,  !- Field_15, Vertex 2 Zcoordinate
    3.000000e-03,  !- Field_16, Vertex 3 Xcoordinate
    5,  !- Field_17, Vertex 3 Ycoordinate
    4.05,  !- Field_18, Vertex 3 Zcoordinate
    3.000000e-03,  !- Field_19, Vertex 4 Xcoordinate
    5,  !- Field_20, Vertex 4 Ycoordinate
    4.95;  !- Field_21, Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_LeftPerimeter_Wall_0 window,  !- Name, Name
    Window,  !- Surface Type, Surface Type
    Window1C,  !- Construction Name, Construction Name
    Zone2_LeftPerimeter_Wall_0,  !- Building Surface Name, Building Surface Name
    ,  !- Outside Boundary Condition Object, Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground, View Factor to Ground
    ,  !- Frame and Divider Name, Frame and Divider Name
    1.0,  !- Multiplier, Multiplier
    autocalculate,  !- Number of Vertices, Number of Vertices
    0,  !- Field_10, Vertex 1 Xcoordinate
    4.9975000000000005,  !- Field_11, Vertex 1 Ycoordinate
    4.95,  !- Field_12, Vertex 1 Zcoordinate
    0,  !- Field_13, Vertex 2 Xcoordinate
    4.9975000000000005,  !- Field_14, Vertex 2 Ycoordinate
    4.05,  !- Field_15, Vertex 2 Zcoordinate
    0,  !- Field_16, Vertex 3 Xcoordinate
    2.500000e-03,  !- Field_17, Vertex 3 Ycoordinate
    4.05,  !- Field_18, Vertex 3 Zcoordinate
    0,  !- Field_19, Vertex 4 Xcoordinate
    2.500000e-03,  !- Field_20, Vertex 4 Ycoordinate
    4.95;  !- Field_21, Vertex 4 Zcoordinate

SCHEDULETYPELIMITS,
    Temperature,  !- Name, Name
    -100,  !- Lower Limit Value, Lower Limit Value
    200,  !- Upper Limit Value, Upper Limit Value
    CONTINUOUS,  !- Numeric Type, Numeric Type
    Dimensionless;  !- Unit Type, Unit Type

SCHEDULETYPELIMITS,
    ControlType,  !- Name, Name
    0,  !- Lower Limit Value, Lower Limit Value
    4,  !- Upper Limit Value, Upper Limit Value
    DISCRETE,  !- Numeric Type, Numeric Type
    Dimensionless;  !- Unit Type, Unit Type

SCHEDULETYPELIMITS,
    Fraction,  !- Name, Name
    0,  !- Lower Limit Value, Lower Limit Value
    1,  !- Upper Limit Value, Upper Limit Value
    CONTINUOUS,  !- Numeric Type, Numeric Type
    Dimensionless;  !- Unit Type, Unit Type

Schedule:Compact,
    ALWAYS22C,  !- Name, Name
    Temperature,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: AllDays,  !- Field_4, Field 2
    Until: 24:00,  !- Field_5, Field 3
    22.0;  !- Field_6, Field 4

SCHEDULE:COMPACT,
    LightsSchedule,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: WeekDays,  !- Field_4, Field 2
    Until: 06:00,0.03,  !- Field_5, Field 3
    Until: 09:00,0.25,  !- Field_6, Field 4
    Until: 17:00,0.08,  !- Field_7, Field 5
    Until: 22:00,0.45,  !- Field_8, Field 6
    Until: 24:00,0.03,  !- Field_9, Field 7
    For: Saturday,  !- Field_10, Field 8
    Until: 07:00,0.05,  !- Field_11, Field 9
    Until: 22:00,0.35,  !- Field_12, Field 10
    Until: 24:00,0.05,  !- Field_13, Field 11
    For: Sunday,  !- Field_14, Field 12
    Until: 07:00,0.05,  !- Field_15, Field 13
    Until: 22:00,0.35,  !- Field_16, Field 14
    Until: 24:00,0.05;  !- Field_17, Field 15

SCHEDULE:COMPACT,
    ParasiticSchedule,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: AllDays,  !- Field_4, Field 2
    Until: 24:00,1.0;  !- Field_5, Field 3

SCHEDULE:COMPACT,
    EquipSchedule,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: WeekDays,  !- Field_4, Field 2
    Until: 06:00,0.08,  !- Field_5, Field 3
    Until: 09:00,0.35,  !- Field_6, Field 4
    Until: 17:00,0.18,  !- Field_7, Field 5
    Until: 22:00,0.50,  !- Field_8, Field 6
    Until: 24:00,0.15,  !- Field_9, Field 7
    For: Saturday,  !- Field_10, Field 8
    Until: 07:00,0.10,  !- Field_11, Field 9
    Until: 22:00,0.45,  !- Field_12, Field 10
    Until: 24:00,0.15,  !- Field_13, Field 11
    For: Sunday,  !- Field_14, Field 12
    Until: 07:00,0.10,  !- Field_15, Field 13
    Until: 22:00,0.45,  !- Field_16, Field 14
    Until: 24:00,0.15;  !- Field_17, Field 15

SCHEDULE:COMPACT,
    MyDHW_0_UseFraction,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: AllDays,  !- Field_4, Field 2
    Until: 06:00, 0.0,  !- Field_5, Field 3
    Until: 08:00, 0.62,  !- Field_6, Field 4
    Until: 10:00, 0.98,  !- Field_7, Field 5
    Until: 17:00, 0.20,  !- Field_8, Field 6
    Until: 21:00, 0.69,  !- Field_9, Field 7
    Until: 24:00, 0.62;  !- Field_10, Field 8

SCHEDULE:COMPACT,
    MyDHW_0_Setpoint,  !- Name, Name
    Temperature,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: AllDays,  !- Field_4, Field 2
    Until: 24:00, 59.472942428328025;  !- Field_5, Field 3

SCHEDULE:COMPACT,
    HVAC_Avail_Sched,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: WeekDays,  !- Field_4, Field 2
    Until: 07:00,0,  !- Field_5, Field 3
    Until: 09:00,1,  !- Field_6, Field 4
    Until: 17:00,0.6,  !- Field_7, Field 5
    Until: 23:00,1,  !- Field_8, Field 6
    Until: 24:00,0,  !- Field_9, Field 7
    For: Saturday,  !- Field_10, Field 8
    Until: 09:00,0,  !- Field_11, Field 9
    Until: 18:00,0.5,  !- Field_12, Field 10
    Until: 24:00,0,  !- Field_13, Field 11
    For: Sunday,  !- Field_14, Field 12
    Until: 09:00,0,  !- Field_15, Field 13
    Until: 19:00,0.5,  !- Field_16, Field 14
    Until: 24:00,0,  !- Field_17, Field 15
    For: SummerDesignDay,  !- Field_18, Field 16
    Until: 24:00,1,  !- Field_19, Field 17
    For: WinterDesignDay,  !- Field_20, Field 18
    Until: 24:00,1;  !- Field_21, Field 19

SCHEDULE:COMPACT,
    ZONE_HEATING_SETPOINTS,  !- Name, Name
    Temperature,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: WeekDays,  !- Field_4, Field 2
    Until: 07:00,15.025,  !- Field_5, Field 3
    Until: 23:00,19.639,  !- Field_6, Field 4
    Until: 24:00,15.025,  !- Field_7, Field 5
    For: Saturday,  !- Field_8, Field 6
    Until: 07:00,15.025,  !- Field_9, Field 7
    Until: 23:00,19.639,  !- Field_10, Field 8
    Until: 24:00,15.025,  !- Field_11, Field 9
    For: Sunday,  !- Field_12, Field 10
    Until: 07:00,15.025,  !- Field_13, Field 11
    Until: 23:00,19.639,  !- Field_14, Field 12
    Until: 24:00,15.025,  !- Field_15, Field 13
    For: Holiday,  !- Field_16, Field 14
    Until: 07:00,15.025,  !- Field_17, Field 15
    Until: 23:00,19.639,  !- Field_18, Field 16
    Until: 24:00,15.025,  !- Field_19, Field 17
    For: SummerDesignDay,  !- Field_20, Field 18
    Until: 24:00,19.639,  !- Field_21, Field 19
    For: WinterDesignDay,  !- Field_22, Field 20
    Until: 24:00,19.639;  !- Field_23, Field 21

SCHEDULE:COMPACT,
    ZONE_COOLING_SETPOINTS,  !- Name, Name
    Temperature,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: WeekDays,  !- Field_4, Field 2
    Until: 07:00,32.446,  !- Field_5, Field 3
    Until: 23:00,32.55,  !- Field_6, Field 4
    Until: 24:00,32.446,  !- Field_7, Field 5
    For: Saturday,  !- Field_8, Field 6
    Until: 07:00,32.446,  !- Field_9, Field 7
    Until: 23:00,32.55,  !- Field_10, Field 8
    Until: 24:00,32.446,  !- Field_11, Field 9
    For: Sunday,  !- Field_12, Field 10
    Until: 07:00,32.446,  !- Field_13, Field 11
    Until: 23:00,32.55,  !- Field_14, Field 12
    Until: 24:00,32.446,  !- Field_15, Field 13
    For: Holiday,  !- Field_16, Field 14
    Until: 07:00,32.446,  !- Field_17, Field 15
    Until: 23:00,32.55,  !- Field_18, Field 16
    Until: 24:00,32.446,  !- Field_19, Field 17
    For: SummerDesignDay,  !- Field_20, Field 18
    Until: 24:00,32.55,  !- Field_21, Field 19
    For: WinterDesignDay,  !- Field_22, Field 20
    Until: 24:00,32.55;  !- Field_23, Field 21

SCHEDULE:COMPACT,
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Name, Name
    ControlType,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: AllDays,  !- Field_4, Field 2
    Until: 24:00,4;  !- Field_5, Field 3

SCHEDULE:COMPACT,
    VentSched_Twoandahalfstory_House,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field_4, Field 2
    Until: 06:00,0.3174,  !- Field_5, Field 3
    Until: 09:00,0.8844,  !- Field_6, Field 4
    Until: 16:00,0.4060,  !- Field_7, Field 5
    Until: 22:00,0.9219,  !- Field_8, Field 6
    Until: 24:00,0.4011,  !- Field_9, Field 7
    For: Saturday Sunday Holiday AllOtherDays,  !- Field_10, Field 8
    Until: 08:00,0.4053,  !- Field_11, Field 9
    Until: 23:00,0.8798,  !- Field_12, Field 10
    Until: 24:00,0.5300;  !- Field_13, Field 11

SCHEDULE:COMPACT,
    InfilSched_Twoandahalfstory_House,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    Through: 12/31,  !- Field_3, Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field_4, Field 2
    Until: 24:00,0.9545,  !- Field_5, Field 3
    For: Saturday Sunday Holiday AllOtherDays,  !- Field_6, Field 4
    Until: 24:00,0.9220;  !- Field_7, Field 5

SCHEDULE:CONSTANT,
    AlwaysOnSched,  !- Name, Name
    Fraction,  !- Schedule Type Limits Name, Schedule Type Limits Name
    1;  !- Hourly Value, Hourly Value

LIGHTS,
    Lights_ALL_ZONES,  !- Name, Name
    ALL_ZONES,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    LightsSchedule,  !- Schedule Name, Schedule Name
    Watts/Area,  !- Design Level Calculation Method, Design Level Calculation Method
    ,  !- Lighting Level, Lighting Level
    0,  !- Watts per Zone Floor Area, Watts per Zone Floor Area
    ,  !- Watts per Person, Watts per Person
    0.8,  !- Return Air Fraction, Return Air Fraction
    0.1,  !- Fraction Radiant, Fraction Radiant
    0.1,  !- Fraction Visible, Fraction Visible
    1,  !- Fraction Replaceable, Fraction Replaceable
    General,  !- End-Use Subcategory, EndUse Subcategory
    No,  !- Return Air Fraction Calculated from Plenum Temperature, Return Air Fraction Calculated from Plenum Temperature
    0,  !- Return Air Fraction Function of Plenum Temperature Coefficient 1, Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;  !- Return Air Fraction Function of Plenum Temperature Coefficient 2, Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Parasitic_ALL_ZONES,  !- Name, Name
    ALL_ZONES,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    ParasiticSchedule,  !- Schedule Name, Schedule Name
    Watts/Area,  !- Design Level Calculation Method, Design Level Calculation Method
    ,  !- Design Level, Design Level
    0,  !- Watts per Zone Floor Area, Watts per Zone Floor Area
    ,  !- Watts per Person, Watts per Person
    0,  !- Fraction Latent, Fraction Latent
    0.1,  !- Fraction Radiant, Fraction Radiant
    0.8,  !- Fraction Lost, Fraction Lost
    General;  !- End-Use Subcategory, EndUse Subcategory

ELECTRICEQUIPMENT,
    Equip_ALL_ZONES,  !- Name, Name
    ALL_ZONES,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    EquipSchedule,  !- Schedule Name, Schedule Name
    Watts/Area,  !- Design Level Calculation Method, Design Level Calculation Method
    ,  !- Design Level, Design Level
    5.134624316298921,  !- Watts per Zone Floor Area, Watts per Zone Floor Area
    ,  !- Watts per Person, Watts per Person
    0,  !- Fraction Latent, Fraction Latent
    0.1,  !- Fraction Radiant, Fraction Radiant
    0.8,  !- Fraction Lost, Fraction Lost
    General;  !- End-Use Subcategory, EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone1_FrontPerimeter,  !- Name, Name
    Zone1_FrontPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone1_RightPerimeter,  !- Name, Name
    Zone1_RightPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone1_RearPerimeter,  !- Name, Name
    Zone1_RearPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone1_LeftPerimeter,  !- Name, Name
    Zone1_LeftPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone1_Core,  !- Name, Name
    Zone1_Core,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    7.252053e-05,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone2_FrontPerimeter,  !- Name, Name
    Zone2_FrontPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone2_RightPerimeter,  !- Name, Name
    Zone2_RightPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone2_RearPerimeter,  !- Name, Name
    Zone2_RearPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone2_LeftPerimeter,  !- Name, Name
    Zone2_LeftPerimeter,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    2.900821e-04,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_resi_D_Zone2_Core,  !- Name, Name
    Zone2_Core,  !- Zone or ZoneList Name, Zone or ZoneList or Space or SpaceList Name
    InfilSched_Twoandahalfstory_House,  !- Schedule Name, Schedule Name
    Flow/Area,  !- Design Flow Rate Calculation Method, Design Flow Rate Calculation Method
    7.252053e-05,  !- Design Flow Rate, Design Flow Rate
    ,  !- Flow per Zone Floor Area, Flow Rate per Floor Area
    ,  !- Flow per Exterior Surface Area, Flow Rate per Exterior Surface Area
    ,  !- Air Changes per Hour, Air Changes per Hour
    0,  !- Constant Term Coefficient, Constant Term Coefficient
    7.142857e-02,  !- Temperature Term Coefficient, Temperature Term Coefficient
    9.523810e-02,  !- Velocity Term Coefficient, Velocity Term Coefficient
    0;  !- Velocity Squared Term Coefficient, Velocity Squared Term Coefficient

DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Global,  !- Name, Name
    Sum,  !- Outdoor Air Method, Outdoor Air Method
    0.00236,  !- Outdoor Air Flow per Person, Outdoor Air Flow per Person
    0.000305,  !- Outdoor Air Flow per Zone Floor Area, Outdoor Air Flow per Zone Floor Area
    0,  !- Outdoor Air Flow per Zone, Outdoor Air Flow per Zone
    0;  !- Outdoor Air Flow Air Changes per Hour, Outdoor Air Flow Air Changes per Hour

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1_FrontPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone1_FrontPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1_RightPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone1_RightPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1_RearPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone1_RearPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1_LeftPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone1_LeftPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1_Core_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone1_Core_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2_FrontPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone2_FrontPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2_RightPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone2_RightPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2_RearPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone2_RearPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2_LeftPerimeter_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone2_LeftPerimeter_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2_Core_Ideal_Loads,  !- Name, Name
    VentSched_Twoandahalfstory_House,  !- Availability Schedule Name, Availability Schedule Name
    Zone2_Core_INLETS,  !- Zone Supply Air Node Name, Zone Supply Air Node Name
    ,  !- Zone Exhaust Air Node Name, Zone Exhaust Air Node Name
    ,  !- System Inlet Air Node Name, System Inlet Air Node Name
    53.68235607082006,  !- Maximum Heating Supply Air Temperature, Maximum Heating Supply Air Temperature
    13.353398974845822,  !- Minimum Cooling Supply Air Temperature, Minimum Cooling Supply Air Temperature
    0.0156,  !- Maximum Heating Supply Air Humidity Ratio, Maximum Heating Supply Air Humidity Ratio
    0.0077,  !- Minimum Cooling Supply Air Humidity Ratio, Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,  !- Heating Limit, Heating Limit
    Autosize,  !- Maximum Heating Air Flow Rate, Maximum Heating Air Flow Rate
    Autosize,  !- Maximum Sensible Heating Capacity, Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,  !- Cooling Limit, Cooling Limit
    Autosize,  !- Maximum Cooling Air Flow Rate, Maximum Cooling Air Flow Rate
    Autosize,  !- Maximum Total Cooling Capacity, Maximum Total Cooling Capacity
    ,  !- Heating Availability Schedule Name, Heating Availability Schedule Name
    ,  !- Cooling Availability Schedule Name, Cooling Availability Schedule Name
    None,  !- Dehumidification Control Type, Dehumidification Control Type
    0.7,  !- Cooling Sensible Heat Ratio, Cooling Sensible Heat Ratio
    None,  !- Humidification Control Type, Humidification Control Type
    DSOA_Global,  !- Design Specification Outdoor Air Object Name, Design Specification Outdoor Air Object Name
    ,  !- Outdoor Air Inlet Node Name, Outdoor Air Inlet Node Name
    None,  !- Demand Controlled Ventilation Type, Demand Controlled Ventilation Type
    NoEconomizer,  !- Outdoor Air Economizer Type, Outdoor Air Economizer Type
    Sensible,  !- Heat Recovery Type, Heat Recovery Type
    0.7676699487422911,  !- Sensible Heat Recovery Effectiveness, Sensible Heat Recovery Effectiveness
    0;  !- Latent Heat Recovery Effectiveness, Latent Heat Recovery Effectiveness

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1_FrontPerimeter,  !- Field_1, Zone Name
    Zone1_FrontPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone1_FrontPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone1_FrontPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone1_FrontPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1_RightPerimeter,  !- Field_1, Zone Name
    Zone1_RightPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone1_RightPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone1_RightPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone1_RightPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1_RearPerimeter,  !- Field_1, Zone Name
    Zone1_RearPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone1_RearPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone1_RearPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone1_RearPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1_LeftPerimeter,  !- Field_1, Zone Name
    Zone1_LeftPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone1_LeftPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone1_LeftPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone1_LeftPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1_Core,  !- Field_1, Zone Name
    Zone1_Core_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone1_Core_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone1_Core_NODE,  !- Field_5, Zone Air Node Name
    Zone1_Core_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2_FrontPerimeter,  !- Field_1, Zone Name
    Zone2_FrontPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone2_FrontPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone2_FrontPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone2_FrontPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2_RightPerimeter,  !- Field_1, Zone Name
    Zone2_RightPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone2_RightPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone2_RightPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone2_RightPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2_RearPerimeter,  !- Field_1, Zone Name
    Zone2_RearPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone2_RearPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone2_RearPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone2_RearPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2_LeftPerimeter,  !- Field_1, Zone Name
    Zone2_LeftPerimeter_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone2_LeftPerimeter_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone2_LeftPerimeter_NODE,  !- Field_5, Zone Air Node Name
    Zone2_LeftPerimeter_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2_Core,  !- Field_1, Zone Name
    Zone2_Core_EQUIPMENT,  !- Field_2, Zone Conditioning Equipment List Name
    Zone2_Core_INLETS,  !- Field_3, Zone Air Inlet Node or NodeList Name
    ,  !- Field_4, Zone Air Exhaust Node or NodeList Name
    Zone2_Core_NODE,  !- Field_5, Zone Air Node Name
    Zone2_Core_OUTLET;  !- Field_6, Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTLIST,
    Zone1_FrontPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone1_FrontPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone1_RightPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone1_RightPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone1_RearPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone1_RearPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone1_LeftPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone1_LeftPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone1_Core_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone1_Core_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2_FrontPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone2_FrontPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2_RightPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone2_RightPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2_RearPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone2_RearPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2_LeftPerimeter_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone2_LeftPerimeter_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2_Core_EQUIPMENT,  !- Field_1, Name
    SequentialLoad,  !- Field_2, Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Field_3, Zone Equipment 1 Object Type
    Zone2_Core_Ideal_Loads,  !- Field_4, Zone Equipment 1 Name
    1,  !- Field_5, Zone Equipment 1 Cooling Sequence
    1;  !- Field_6, Zone Equipment 1 Heating or NoLoad Sequence

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1_FrontPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1_RightPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1_RearPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1_LeftPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1_Core_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2_FrontPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2_RightPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2_RearPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2_LeftPerimeter_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2_Core_SETPOINTS,  !- Name, Name
    ZONE_HEATING_SETPOINTS,  !- Heating Setpoint Temperature Schedule Name, Heating Setpoint Temperature Schedule Name
    ZONE_COOLING_SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name, Cooling Setpoint Temperature Schedule Name

WATERHEATER:MIXED,
    MyDHW_0_WaterHeater,  !- Name, Name
    0.2775029318369119,  !- Tank Volume, Tank Volume
    MyDHW_0_Setpoint,  !- Setpoint Temperature Schedule Name, Setpoint Temperature Schedule Name
    2,  !- Deadband Temperature Difference, Deadband Temperature Difference
    80,  !- Maximum Temperature Limit, Maximum Temperature Limit
    CYCLE,  !- Heater Control Type, Heater Control Type
    4223.210738148823,  !- Heater Maximum Capacity, Heater Maximum Capacity
    ,  !- Heater Minimum Capacity, Heater Minimum Capacity
    0,  !- Heater Ignition Minimum Flow Rate, Heater Ignition Minimum Flow Rate
    0,  !- Heater Ignition Delay, Heater Ignition Delay
    NaturalGas,  !- Heater Fuel Type, Heater Fuel Type
    0.9,  !- Heater Thermal Efficiency, Heater Thermal Efficiency
    ,  !- Part Load Factor Curve Name, Part Load Factor Curve Name
    0,  !- Off Cycle Parasitic Fuel Consumption Rate, Off Cycle Parasitic Fuel Consumption Rate
    Electricity,  !- Off Cycle Parasitic Fuel Type, Off Cycle Parasitic Fuel Type
    0,  !- Off Cycle Parasitic Heat Fraction to Tank, Off Cycle Parasitic Heat Fraction to Tank
    0,  !- On Cycle Parasitic Fuel Consumption Rate, On Cycle Parasitic Fuel Consumption Rate
    Electricity,  !- On Cycle Parasitic Fuel Type, On Cycle Parasitic Fuel Type
    0,  !- On Cycle Parasitic Heat Fraction to Tank, On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,  !- Ambient Temperature Indicator, Ambient Temperature Indicator
    Always22C,  !- Ambient Temperature Schedule Name, Ambient Temperature Schedule Name
    ,  !- Ambient Temperature Zone Name, Ambient Temperature Zone Name
    ,  !- Ambient Temperature Outdoor Air Node Name, Ambient Temperature Outdoor Air Node Name
    5,  !- Off Cycle Loss Coefficient to Ambient Temperature, Off Cycle Loss Coefficient to Ambient Temperature
    1,  !- Off Cycle Loss Fraction to Zone, Off Cycle Loss Fraction to Zone
    5,  !- On Cycle Loss Coefficient to Ambient Temperature, On Cycle Loss Coefficient to Ambient Temperature
    1,  !- On Cycle Loss Fraction to Zone, On Cycle Loss Fraction to Zone
    2.745939e-06,  !- Peak Use Flow Rate, Peak Use Flow Rate
    MyDHW_0_UseFraction,  !- Use Flow Rate Fraction Schedule Name, Use Flow Rate Fraction Schedule Name
    ,  !- Cold Water Supply Temperature Schedule Name, Cold Water Supply Temperature Schedule Name
    ,  !- Use Side Inlet Node Name, Use Side Inlet Node Name
    ,  !- Use Side Outlet Node Name, Use Side Outlet Node Name
    1,  !- Use Side Effectiveness, Use Side Effectiveness
    ,  !- Source Side Inlet Node Name, Source Side Inlet Node Name
    ,  !- Source Side Outlet Node Name, Source Side Outlet Node Name
    1,  !- Source Side Effectiveness, Source Side Effectiveness
    autosize,  !- Use Side Design Flow Rate, Use Side Design Flow Rate
    autosize,  !- Source Side Design Flow Rate, Source Side Design Flow Rate
    1.5,  !- Indirect Water Heating Recovery Time, Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode, Source Side Flow Control Mode
    ,  !- Indirect Alternate Setpoint Temperature Schedule Name, Indirect Alternate Setpoint Temperature Schedule Name
    General;  !- End-Use Subcategory, EndUse Subcategory

Output:Variable,
    *,  !- Key Value, Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name, Variable Name
    Daily;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Boiler Heating Energy,  !- Variable Name, Variable Name
    Daily;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Water Heater Heating Energy,  !- Variable Name, Variable Name
    Daily;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air System Latent Cooling Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Infiltration Standard Density Volume Flow Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Infiltration Latent Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Infiltration Latent Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Ventilation Standard Density Volume Flow Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Ventilation Sensible Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Ventilation Sensible Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Ventilation Latent Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Ventilation Latent Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Mechanical Ventilation Mass Flow Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Outdoor Air Volume Flow Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Mean Air Temperature,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    Environment,  !- Key Value, Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    Environment,  !- Key Value, Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Inside Face Conduction Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Inside Face Conduction Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Heat Loss Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Heat Loss Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone People Sensible Heating Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone People Sensible Heating Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone People Latent Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone People Latent Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Lights Sensible Heating Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Lights Sensible Heating Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Electric Equipment Sensible Heating Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Electric Equipment Sensible Heating Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Electric Equipment Latent Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Electric Equipment Latent Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Total Internal Sensible Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Total Internal Sensible Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Total Internal Latent Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Total Internal Latent Heat Gain Energy,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance Surface Convection Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance Interzone Air Transfer Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance Outdoor Air Transfer Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance System Air Transfer Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance Internal Convective Heat Gain Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Air Heat Balance Air Energy Storage Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Inside Face Temperature,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Outside Face Temperature,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Zone Mean Radiant Temperature,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Shading Device Is On Time Fraction,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Window Shading Control Status,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Blind Slat Angle,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Shading Device Transmitted Diffuse Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Variable,
    *,  !- Key Value, Key Value
    Surface Window Shading Device Absorbed Solar Radiation Rate,  !- Variable Name, Variable Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

OUTPUT:VARIABLE,
    *,  !- Key Value, Key Value
    Facility Total Electric Demand Power,  !- Variable Name, Variable Name
    Daily;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Infiltration:EnergyTransfer:Sensible,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Infiltration:EnergyTransfer:Latent,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Ventilation:EnergyTransfer:Sensible,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

Output:Meter,
    Ventilation:EnergyTransfer:Latent,  !- Key Name, Key Name
    Hourly;  !- Reporting Frequency, Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,  !- Key Name, Key Name
    Daily;  !- Reporting Frequency, Reporting Frequency

OutputControl:Table:Style,
    HTML;  !- Column Separator, Column Separator

Output:Table:SummaryReports,
    AllSummary;  !- Report 1 Name, Report 1 Name

Output:SQLite,
    SimpleAndTabular;  !- Option Type, Option Type

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone1_FrontPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone1_RearPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone1_LeftPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone2_FrontPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone2_RearPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

WINDOWMATERIAL:BLIND,
    MyExternalLouvers_Zone2_LeftPerimeter_Wall_0_window,  !- Name, Name
    Horizontal,  !- Slat Orientation, Slat Orientation
    0.025,  !- Slat Width, Slat Width
    0.02,  !- Slat Separation, Slat Separation
    0.001,  !- Slat Thickness, Slat Thickness
    45,  !- Slat Angle, Slat Angle
    160,  !- Slat Conductivity, Slat Conductivity
    0,  !- Slat Beam Solar Transmittance, Slat Beam Solar Transmittance
    0.7,  !- Front Side Slat Beam Solar Reflectance, Front Side Slat Beam Solar Reflectance
    0.7,  !- Back Side Slat Beam Solar Reflectance, Back Side Slat Beam Solar Reflectance
    0,  !- Slat Diffuse Solar Transmittance, Slat Diffuse Solar Transmittance
    0.7,  !- Front Side Slat Diffuse Solar Reflectance, Front Side Slat Diffuse Solar Reflectance
    0.7,  !- Back Side Slat Diffuse Solar Reflectance, Back Side Slat Diffuse Solar Reflectance
    0,  !- Slat Beam Visible Transmittance, Slat Beam Visible Transmittance
    0.7,  !- Front Side Slat Beam Visible Reflectance, Front Side Slat Beam Visible Reflectance
    0.7,  !- Back Side Slat Beam Visible Reflectance, Back Side Slat Beam Visible Reflectance
    0,  !- Slat Diffuse Visible Transmittance, Slat Diffuse Visible Transmittance
    0.7,  !- Front Side Slat Diffuse Visible Reflectance, Front Side Slat Diffuse Visible Reflectance
    0.7,  !- Back Side Slat Diffuse Visible Reflectance, Back Side Slat Diffuse Visible Reflectance
    0,  !- Slat Infrared Hemispherical Transmittance, Slat Infrared Hemispherical Transmittance
    0.9,  !- Front Side Slat Infrared Hemispherical Emissivity, Front Side Slat Infrared Hemispherical Emissivity
    0.9,  !- Back Side Slat Infrared Hemispherical Emissivity, Back Side Slat Infrared Hemispherical Emissivity
    0.05,  !- Blind to Glass Distance, Blind to Glass Distance
    0.5,  !- Blind Top Opening Multiplier, Blind Top Opening Multiplier
    0,  !- Blind Bottom Opening Multiplier, Blind Bottom Opening Multiplier
    0.5,  !- Blind Left Side Opening Multiplier, Blind Left Side Opening Multiplier
    0.5,  !- Blind Right Side Opening Multiplier, Blind Right Side Opening Multiplier
    0,  !- Minimum Slat Angle, Minimum Slat Angle
    180;  !- Maximum Slat Angle, Maximum Slat Angle

ZONELIST,
    ALL_ZONES,  !- Name, Name
    Zone1_FrontPerimeter,  !- Zone 1 Name, Zone 1 Name
    Zone1_RightPerimeter,  !- Zone 2 Name, Zone 2 Name
    Zone1_RearPerimeter,  !- Zone 3 Name, Zone 3 Name
    Zone1_LeftPerimeter,  !- Zone 4 Name, Zone 4 Name
    Zone1_Core,  !- Zone 5 Name, Zone 5 Name
    Zone2_FrontPerimeter,  !- Field_7, Zone 6 Name
    Zone2_RightPerimeter,  !- Field_8, Zone 7 Name
    Zone2_RearPerimeter,  !- Field_9, Zone 8 Name
    Zone2_LeftPerimeter,  !- Field_10, Zone 9 Name
    Zone2_Core;  !- Field_11, Zone 10 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone1_FrontPerimeter_Wall_0_window,  !- Name, Name
    Zone1_FrontPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone1_FrontPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone1_FrontPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone1_RearPerimeter_Wall_0_window,  !- Name, Name
    Zone1_RearPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone1_RearPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone1_RearPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone1_LeftPerimeter_Wall_0_window,  !- Name, Name
    Zone1_LeftPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone1_LeftPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone1_LeftPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone2_FrontPerimeter_Wall_0_window,  !- Name, Name
    Zone2_FrontPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone2_FrontPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone2_FrontPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone2_RearPerimeter_Wall_0_window,  !- Name, Name
    Zone2_RearPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone2_RearPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone2_RearPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    ShadingCtrl_Zone2_LeftPerimeter_Wall_0_window,  !- Name, Name
    Zone2_LeftPerimeter,  !- Zone or ZoneList Name, Zone Name
    1,  !- Sequential Shading Control Number, Shading Control Sequence Number
    ExteriorBlind,  !- Shading Type, Shading Type
    ,  !- Construction with Shading Name, Construction with Shading Name
    AlwaysOn,  !- Shading Control Type, Shading Control Type
    ,  !- Schedule Name, Schedule Name
    ,  !- Setpoint, Setpoint
    No,  !- Shading Control Is Scheduled, Shading Control Is Scheduled
    No,  !- Glare Control Is Active, Glare Control Is Active
    MyExternalLouvers_Zone2_LeftPerimeter_Wall_0_window,  !- Shading Device Material Name, Shading Device Material Name
    FixedSlatAngle,  !- Type of Slat Angle Control for Blinds, Type of Slat Angle Control for Blinds
    ,  !- Slat Angle Schedule Name, Slat Angle Schedule Name
    ,  !- Setpoint 2, Setpoint 2
    ,  !- Daylighting Control Object Name, Daylighting Control Object Name
    Sequential,  !- Multiple Surface Control Type, Multiple Surface Control Type
    Zone2_LeftPerimeter_Wall_0 window;  !- Fenestration Surface 1 Name, Fenestration Surface 1 Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    DSZAD_Global,  !- Field_1, Name
    1,  !- Field_2, Zone Air Distribution Effectiveness in Cooling Mode
    1,  !- Field_3, Zone Air Distribution Effectiveness in Heating Mode
    ,  !- Field_4, Zone Air Distribution Effectiveness Schedule Name
    0.3,  !- Field_5, Zone Secondary Recirculation Fraction
    0;  !- Field_6, Minimum Zone Ventilation Efficiency

SIZING:ZONE,
    ALL_ZONES,  !- Field_1, Zone or ZoneList Name
    SupplyAirTemperature,  !- Field_2, Zone Cooling Design Supply Air Temperature Input Method
    14.139426798457883,  !- Field_3, Zone Cooling Design Supply Air Temperature
    ,  !- Field_4, Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,  !- Field_5, Zone Heating Design Supply Air Temperature Input Method
    48.100043020890666,  !- Field_6, Zone Heating Design Supply Air Temperature
    ,  !- Field_7, Zone Heating Design Supply Air Temperature Difference
    8.775029e-03,  !- Field_8, Zone Cooling Design Supply Air Humidity Ratio
    3.723211e-03,  !- Field_9, Zone Heating Design Supply Air Humidity Ratio
    DSOA_Global,  !- Field_10, Design Specification Outdoor Air Object Name
    1,  !- Field_11, Zone Heating Sizing Factor
    1,  !- Field_12, Zone Cooling Sizing Factor
    DesignDayWithLimit,  !- Field_13, Cooling Design Air Flow Method
    0,  !- Field_14, Cooling Design Air Flow Rate
    0.000762,  !- Field_15, Cooling Minimum Air Flow per Zone Floor Area
    0,  !- Field_16, Cooling Minimum Air Flow
    0.2,  !- Field_17, Cooling Minimum Air Flow Fraction
    DesignDay,  !- Field_18, Heating Design Air Flow Method
    0,  !- Field_19, Heating Design Air Flow Rate
    0.002032,  !- Field_20, Heating Maximum Air Flow per Zone Floor Area
    0.1415762,  !- Field_21, Heating Maximum Air Flow
    0.3,  !- Field_22, Heating Maximum Air Flow Fraction
    DSZAD_Global,  !- Field_23, Design Specification Zone Air Distribution Object Name
    No,  !- Field_24, Account for Dedicated Outdoor Air System
    NeutralSupplyAir,  !- Field_25, Dedicated Outdoor Air System Control Strategy
    autosize,  !- Field_26, Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,  !- Field_27, Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,  !- Field_28, Zone Load Sizing Method
    HumidityRatioDifference,  !- Field_29, Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,  !- Field_30, Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,  !- Field_31, Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,  !- Field_32, Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,  !- Field_33, Zone Humidification Design Supply Air Humidity Ratio
    0.005;  !- Field_34, Zone Humidification Design Supply Air Humidity Ratio Difference

ZONECONTROL:THERMOSTAT,
    Zone1_FrontPerimeter_CONTROLS,  !- Field_1, Name
    Zone1_FrontPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone1_FrontPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone1_RightPerimeter_CONTROLS,  !- Field_1, Name
    Zone1_RightPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone1_RightPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone1_RearPerimeter_CONTROLS,  !- Field_1, Name
    Zone1_RearPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone1_RearPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone1_LeftPerimeter_CONTROLS,  !- Field_1, Name
    Zone1_LeftPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone1_LeftPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone1_Core_CONTROLS,  !- Field_1, Name
    Zone1_Core,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone1_Core_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2_FrontPerimeter_CONTROLS,  !- Field_1, Name
    Zone2_FrontPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone2_FrontPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2_RightPerimeter_CONTROLS,  !- Field_1, Name
    Zone2_RightPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone2_RightPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2_RearPerimeter_CONTROLS,  !- Field_1, Name
    Zone2_RearPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone2_RearPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2_LeftPerimeter_CONTROLS,  !- Field_1, Name
    Zone2_LeftPerimeter,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone2_LeftPerimeter_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2_Core_CONTROLS,  !- Field_1, Name
    Zone2_Core,  !- Field_2, Zone or ZoneList Name
    ZONE_CONTROL_TYPE_SCHEDULE,  !- Field_3, Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Field_4, Control 1 Object Type
    Zone2_Core_SETPOINTS,  !- Field_5, Control 1 Name
    ,  !- Field_6, Control 2 Object Type
    ,  !- Field_7, Control 2 Name
    ,  !- Field_8, Control 3 Object Type
    ,  !- Field_9, Control 3 Name
    ,  !- Field_10, Control 4 Object Type
    ,  !- Field_11, Control 4 Name
    0;  !- Field_12, Temperature Difference Between Cutout And Setpoint

NODELIST,
    Zone1_FrontPerimeter_INLETS,  !- Name, Name
    Zone1_FrontPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone1_RightPerimeter_INLETS,  !- Name, Name
    Zone1_RightPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone1_RearPerimeter_INLETS,  !- Name, Name
    Zone1_RearPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone1_LeftPerimeter_INLETS,  !- Name, Name
    Zone1_LeftPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone1_Core_INLETS,  !- Name, Name
    Zone1_Core_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone2_FrontPerimeter_INLETS,  !- Name, Name
    Zone2_FrontPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone2_RightPerimeter_INLETS,  !- Name, Name
    Zone2_RightPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone2_RearPerimeter_INLETS,  !- Name, Name
    Zone2_RearPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone2_LeftPerimeter_INLETS,  !- Name, Name
    Zone2_LeftPerimeter_INLET;  !- Node 1 Name, Node 1 Name

NODELIST,
    Zone2_Core_INLETS,  !- Name, Name
    Zone2_Core_INLET;  !- Node 1 Name, Node 1 Name

Output:VariableDictionary,
    Regular;  !- Key Field, Key Field

OUTPUT:TABLE:MONTHLY,
    ZoneComponentLoadSummary,  !- Name, Name
    2,  !- Digits After Decimal, Digits After Decimal
    Zone Sensible Heating Energy,  !- Variable or Meter 1 Name, Variable or Meter 1 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 1, Aggregation Type for Variable or Meter 1
    Zone Sensible Cooling Energy,  !- Variable or Meter 2 Name, Variable or Meter 2 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 2, Aggregation Type for Variable or Meter 2
    Zone Latent Heating Energy,  !- Variable or Meter 3 Name, Variable or Meter 3 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 3, Aggregation Type for Variable or Meter 3
    Zone Latent Cooling Energy,  !- Variable or Meter 4 Name, Variable or Meter 4 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 4, Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name, Variable or Meter 5 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 5, Aggregation Type for Variable or Meter 5
    Zone Total Internal Sensible Heat Gain Energy,  !- Variable or Meter 6 Name, Variable or Meter 6 Name
    SumOrAverage;  !- Aggregation Type for Variable or Meter 6, Aggregation Type for Variable or Meter 6

OUTPUT:TABLE:MONTHLY,
    Building Loads - Heating,  !- Name, Name
    2,  !- Digits After Decimal, Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name, Variable or Meter 1 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 1, Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name, Variable or Meter 2 Name
    Maximum,  !- Aggregation Type for Variable or Meter 2, Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name, Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3, Aggregation Type for Variable or Meter 3

OUTPUT:TABLE:MONTHLY,
    Building Loads - Cooling,  !- Name, Name
    2,  !- Digits After Decimal, Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name, Variable or Meter 1 Name
    SumOrAverage,  !- Aggregation Type for Variable or Meter 1, Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name, Variable or Meter 2 Name
    Maximum,  !- Aggregation Type for Variable or Meter 2, Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name, Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3, Aggregation Type for Variable or Meter 3
